! Generated by BlenderFDS 6.0.0 on Blender 3.2.0 Beta
! Date: Sat, 21 May 2022, 18:14:16
! File: ···s.verification/tests/MPI_export/./bl/FM_Datacenter_High_C3H6_HA.blend

--- Case from Blender Scene: <FM_Datacenter_High_C3H6_HA> | View Layer: <ViewLayer>

&HEAD CHID='FM_Datacenter_High_C3H6_HA'
      TITLE='FM Datacenter Mockup High Speed Fan Propylene Hot Aisle ' /
&TIME T_BEGIN=-20.0 T_END=200.0 /
&REAC FUEL='PROPYLENE' SOOT_YIELD=0.095 /
&DUMP NFRAMES=22 DT_PART=5000.0 /

--- Free text from Blender Text: <New Text>

&RAMP ID='Propylene-RAMP' T=0 F=0 /
&RAMP ID='Propylene-RAMP' T=5 F=1 /
&BNDF QUANTITY='NORMAL VELOCITY' /
&MATL ID='ALUMINUM' DENSITY=2700.0 CONDUCTIVITY=170.0 SPECIFIC_HEAT=0.90 /
&MATL ID='STEEL' DENSITY=7850.0 CONDUCTIVITY=48.0 SPECIFIC_HEAT=0.48 /
&MATL ID='GYPSUM' DENSITY=790.0 CONDUCTIVITY=0.17 SPECIFIC_HEAT=1.1 /
&MATL ID='PLEXI' DENSITY=1190.0 CONDUCTIVITY=0.10 SPECIFIC_HEAT=0.810 /
&MATL ID='WOOD' DENSITY=580.0 CONDUCTIVITY=0.10 SPECIFIC_HEAT=0.680 /
&PART ID='IX-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=1,0,0
      SURF_ID='I-SCREEN' STATIC=T /
&PART ID='IY-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,1,0
      SURF_ID='I-SCREEN' STATIC=T /
&PART ID='IZ-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,0,1
      SURF_ID='I-SCREEN' STATIC=T /
&PART ID='FX-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.54 ORIENTATION=1,0,0
      SURF_ID='F-SCREEN' STATIC=T /
&PART ID='FY-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.54 ORIENTATION=0,1,0
      SURF_ID='F-SCREEN' STATIC=T /
&PART ID='FZ-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.54 ORIENTATION=0,0,1
      SURF_ID='F-SCREEN' STATIC=T /
&PART ID='CX-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=1,0,0
      SURF_ID='C-SCREEN' STATIC=T /
&PART ID='CY-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,1,0
      SURF_ID='C-SCREEN' STATIC=T /
&PART ID='CZ-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,0,1
      SURF_ID='C-SCREEN' STATIC=T /
&PART ID='RX-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=1,0,0
      SURF_ID='R-SCREEN' STATIC=T /
&PART ID='RY-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,1,0
      SURF_ID='R-SCREEN' STATIC=T /
&PART ID='RZ-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.50 ORIENTATION=0,0,1
      SURF_ID='R-SCREEN' STATIC=T /
&PART ID='M-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.36 ORIENTATION=1,0,0
      SURF_ID='M-SCREEN' STATIC=T /
&PART ID='MD-SCREEN' DRAG_LAW='SCREEN' FREE_AREA_FRACTION=0.36 ORIENTATION=0,1,0
      SURF_ID='M-SCREEN' STATIC=T /

--- Boundary conditions from Blender Materials

&SURF ID='C-SCREEN' RGB=204,204,204 GEOMETRY='CYLINDRICAL' THICKNESS=0.0002231
      ADIABATIC=T /
&SURF ID='CABINET' RGB=100,100,230 MATL_ID='STEEL' THICKNESS=0.001 /
&SURF ID='CEILING' RGB=185,190,190 MATL_ID='GYPSUM' THICKNESS=0.0127 /
&SURF ID='DOOR' RGB=210,110,110 MATL_ID='GYPSUM' THICKNESS=0.0127 /
&SURF ID='DUCT' RGB=153,153,153 TRANSPARENCY=0.500 MATL_ID='STEEL'
      THICKNESS=0.001 /
&SURF ID='F-SCREEN' RGB=204,204,204 GEOMETRY='CYLINDRICAL' THICKNESS=0.0004219
      ADIABATIC=T /
&SURF ID='FAN' RGB=0,255,0 VOLUME_FLOW=12.80676582 /
&SURF ID='FLOOR' RGB=180,180,180 MATL_ID='GYPSUM' THICKNESS=0.0127 /
&SURF ID='FLOOR GRATE' RGB=50,100,50 MATL_ID='ALUMINUM' THICKNESS=0.002
      FREE_SLIP=T /
&SURF ID='I-SCREEN' RGB=204,204,204 GEOMETRY='CYLINDRICAL' THICKNESS=0.0001288
      ADIABATIC=T /
&SURF ID='M-SCREEN' RGB=204,204,204 GEOMETRY='CYLINDRICAL' THICKNESS=0.000254
      ADIABATIC=T /
&SURF ID='POLE' RGB=90,90,90 MATL_ID='ALUMINUM' THICKNESS=0.002 /
&SURF ID='R-SCREEN' RGB=204,204,204 GEOMETRY='CYLINDRICAL' THICKNESS=0.0001200
      ADIABATIC=T /
&SURF ID='STUD' RGB=245,222,179 MATL_ID='WOOD' THICKNESS=0.0381 /
&SURF ID='TRAY' RGB=30,30,30 MATL_ID='STEEL' THICKNESS=0.001 /
&SURF ID='WALL' RGB=210,210,210 MATL_ID='GYPSUM' THICKNESS=0.0127 DEFAULT=T /
&SURF ID='WINDOW' RGB=210,210,210 MATL_ID='PLEXI' THICKNESS=0.005 /
&SURF ID='propylene-FIRE' RGB=255,0,0 BACKING='INSULATED' MLRPUA=0.02635
      RAMP_Q='Propylene-RAMP' /

--- Computational domain | MPI Processes: 6 | MESH Qty: 9 | Cell Qty: 1859544

-- MPI Process: <0> | MESH Qty: 1 | Cell Qty: 331776
Cell Qty: 331776 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH' IJK=48,72,96 XB=0.0000,2.4384,0.0000,3.6576,0.0000,4.8768
      MPI_PROCESS=0 /

-- MPI Process: <1> | MESH Qty: 1 | Cell Qty: 331776
Cell Qty: 331776 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.001' IJK=48,72,96
      XB=0.0000,2.4384,3.6576,7.3152,0.0000,4.8768 MPI_PROCESS=1 /

-- MPI Process: <2> | MESH Qty: 1 | Cell Qty: 331776
Cell Qty: 331776 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.002' IJK=48,72,96
      XB=2.4384,4.8768,0.0000,3.6576,0.0000,4.8768 MPI_PROCESS=2 /

-- MPI Process: <3> | MESH Qty: 1 | Cell Qty: 331776
Cell Qty: 331776 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.003' IJK=48,72,96
      XB=2.4384,4.8768,3.6576,7.3152,0.0000,4.8768 MPI_PROCESS=3 /

-- MPI Process: <4> | MESH Qty: 2 | Cell Qty: 230400
Cell Qty: 129600 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.004' IJK=96,45,30
      XB=0.0000,4.8768,-2.2860,0.0000,3.3528,4.8768 MPI_PROCESS=4 /
Cell Qty: 100800 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.007' IJK=70,60,24
      XB=3.5560,7.1120,-3.0480,0.0000,0.0000,1.2192 MPI_PROCESS=4 /

-- MPI Process: <5> | MESH Qty: 3 | Cell Qty: 302040
Cell Qty: 109440 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.008' IJK=76,60,24
      XB=3.2512,7.1120,-6.0960,-3.0480,0.0000,1.2192 MPI_PROCESS=5 /
Cell Qty: 100800 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: Yes
&MESH ID='New MESH.006' IJK=70,60,24
      XB=0.0000,3.5560,-3.0480,0.0000,0.0000,1.2192 MPI_PROCESS=5 /
Cell Qty: 91800 | Size: 0.051·0.051·0.051m | Aspect: 1.0 | Poisson: No
&MESH ID='New MESH.005' IJK=30,102,30
      XB=1.6764,3.2004,-7.4676,-2.2860,3.3528,4.8768 MPI_PROCESS=5 /

--- Geometric namelists from Blender Collections

-- Blender Collection: <Initialization>
&INIT ID='New INIT' XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636
      PART_ID='IX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.001' XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636
      PART_ID='IY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.002' XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636
      PART_ID='IZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.003' XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119
      PART_ID='FX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.004' XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119
      PART_ID='FX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.005' XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119
      PART_ID='FY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.006' XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119
      PART_ID='FY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.007' XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119
      PART_ID='FZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.008' XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119
      PART_ID='FZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.009' XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.010' XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.011' XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.012' XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.013' XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.014' XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.015' XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.016' XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.017' XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.018' XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.019' XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.020' XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.021' XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.022' XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107
      PART_ID='CX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.023' XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.024' XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.025' XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.026' XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.027' XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.028' XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.029' XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.030' XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.031' XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.032' XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.033' XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.034' XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.035' XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.036' XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107
      PART_ID='CY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.037' XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.038' XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.039' XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.040' XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.041' XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.042' XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.043' XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.044' XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.045' XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.046' XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.047' XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.048' XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.049' XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.050' XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107
      PART_ID='CZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.051' XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.052' XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.053' XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.054' XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.055' XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.056' XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.057' XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.058' XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.059' XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.060' XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.061' XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.062' XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.063' XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.064' XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.065' XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.066' XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.067' XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.068' XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.069' XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.070' XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.071' XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.072' XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.073' XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.074' XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.075' XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.076' XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.077' XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.078' XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.079' XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.080' XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.081' XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.082' XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.083' XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.084' XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.085' XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.086' XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.087' XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.088' XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.089' XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.090' XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.091' XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.092' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.093' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.094' XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.095' XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.096' XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.097' XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.098' XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.099' XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.100' XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.101' XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.102' XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.103' XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.104' XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.105' XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.106' XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.107' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.108' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.109' XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.110' XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.111' XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.112' XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.113' XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.114' XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.115' XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.116' XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.117' XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.118' XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.119' XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.120' XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.121' XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.122' XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.123' XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.124' XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.125' XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.126' XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.127' XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.128' XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.129' XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.130' XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.131' XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.132' XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.133' XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.134' XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.135' XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.136' XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.137' XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.138' XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.139' XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.140' XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.141' XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.142' XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.143' XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.144' XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.145' XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.146' XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.147' XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.148' XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.149' XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.150' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.151' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.152' XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.153' XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.154' XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.155' XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.156' XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.157' XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.158' XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.159' XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.160' XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.161' XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.162' XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.163' XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.164' XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.165' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.166' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.167' XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.168' XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.169' XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.170' XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.171' XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.172' XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.173' XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.174' XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.175' XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.176' XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.177' XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.178' XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.179' XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.180' XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.181' XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.182' XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.183' XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.184' XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.185' XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.186' XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.187' XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.188' XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.189' XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.190' XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.191' XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.192' XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.193' XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.194' XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.195' XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.196' XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.197' XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.198' XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.199' XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.200' XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.201' XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.202' XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.203' XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.204' XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.205' XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.206' XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.207' XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.208' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.209' XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.210' XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.211' XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.212' XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.213' XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.214' XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.215' XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.216' XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.217' XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.218' XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.219' XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.220' XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.221' XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.222' XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.223' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.224' XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.225' XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.226' XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.227' XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.228' XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.229' XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.230' XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.231' XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.232' XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.233' XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.234' XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.235' XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.236' XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.237' XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.238' XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.239' XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.240' XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.241' XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.242' XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.243' XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.244' XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.245' XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.246' XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.247' XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.248' XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.249' XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.250' XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.251' XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.252' XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.253' XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.254' XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.255' XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.256' XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.257' XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.258' XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.259' XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.260' XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.261' XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.262' XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.263' XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.264' XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.265' XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.266' XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.267' XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.268' XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.269' XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.270' XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.271' XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.272' XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.273' XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.274' XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.275' XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.276' XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.277' XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.278' XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.279' XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.280' XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668
      PART_ID='RX-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.281' XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.282' XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.283' XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.284' XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.285' XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.286' XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.287' XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.288' XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.289' XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.290' XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.291' XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.292' XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.293' XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.294' XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.295' XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.296' XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.297' XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.298' XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.299' XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.300' XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.301' XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.302' XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.303' XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.304' XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.305' XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.306' XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.307' XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.308' XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.309' XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.310' XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.311' XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.312' XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.313' XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.314' XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.315' XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.316' XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.317' XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.318' XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.319' XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.320' XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.321' XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.322' XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.323' XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.324' XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.325' XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.326' XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.327' XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.328' XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.329' XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.330' XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.331' XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.332' XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.333' XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.334' XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.335' XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.336' XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668
      PART_ID='RY-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.337' XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.338' XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.339' XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.340' XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.341' XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.342' XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.343' XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.344' XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.345' XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.346' XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.347' XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.348' XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.349' XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.350' XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.351' XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.352' XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.353' XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.354' XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.355' XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.356' XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.357' XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.358' XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.359' XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.360' XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.361' XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.362' XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.363' XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.364' XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.365' XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.366' XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.367' XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.368' XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.369' XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.370' XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.371' XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.372' XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.373' XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.374' XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.375' XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.376' XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.377' XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.378' XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.379' XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.380' XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.381' XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.382' XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.383' XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.384' XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.385' XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.386' XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.387' XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.388' XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.389' XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.390' XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.391' XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.392' XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668
      PART_ID='RZ-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.393' XB=1.1735,1.2167,6.5532,7.3152,0.9144,2.7432
      PART_ID='M-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.394' XB=1.0211,1.0643,1.9812,6.5532,0.9144,2.7432
      PART_ID='M-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.395' XB=3.6601,3.7033,6.5532,7.3152,0.9144,2.7432
      PART_ID='M-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.396' XB=3.8125,3.8557,1.9812,6.5532,0.9144,2.7432
      PART_ID='M-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /
&INIT ID='New INIT.397' XB=1.6764,3.2004,-3.2487,-3.2055,3.3528,4.8768
      PART_ID='MD-SCREEN' CELL_CENTERED=T N_PARTICLES_PER_CELL=1 /

-- Blender Collection: <Obstacles>
&VENT ID='DO+X.001' SURF_ID='DOOR' XB=3.2004,3.2512,0.0000,0.0000,0.9625,2.8965 /
&VENT ID='DO+Z.001' SURF_ID='DOOR' XB=1.6256,3.2512,0.0000,0.0000,2.8956,2.9464 /
&VENT ID='DO-X.001' SURF_ID='DOOR' XB=1.6256,1.6764,0.0000,0.0000,0.9652,2.8956 /
&VENT ID='DO-Z.001' SURF_ID='DOOR' XB=1.6256,3.2512,0.0000,0.0000,0.9144,0.9652 /
&VENT ID='DO=X.001' SURF_ID='DOOR' XB=2.4384,2.4892,0.0000,0.0000,0.9652,2.8956 /
&VENT ID='DU+X.001' SURF_ID='DUCT'
      XB=4.8768,4.8768,-0.1524,-0.1016,3.9624,4.8768 /
&VENT ID='DU+Z.001' SURF_ID='DUCT'
      XB=0.0000,4.8768,-0.1524,-0.1016,4.8768,4.8768 /
&VENT ID='DU-X.001' SURF_ID='DUCT'
      XB=0.0000,0.0000,-0.1524,-0.1016,3.9624,4.8768 /
&VENT ID='DU-Z.001' SURF_ID='DUCT'
      XB=0.0000,4.8768,-0.1524,-0.1016,3.9624,3.9624 /
&HOLE ID='New HOLE' XB=0.0000,0.6096,1.9812,7.3152,0.8611,0.9169 /
&HOLE ID='New HOLE.001' XB=4.2672,4.8768,1.9812,7.3152,0.8611,0.9169 /
&HOLE ID='New HOLE.002' XB=1.2700,1.7780,6.7564,7.2644,3.9599,4.0157 /
&HOLE ID='New HOLE.003' XB=3.0988,3.6068,6.7564,7.2644,3.9599,4.0157 /
&HOLE ID='New HOLE.004' XB=1.8796,2.9972,6.1468,6.6548,3.9599,4.0157 /
&HOLE ID='New HOLE.005' XB=1.2700,1.7780,4.9276,5.4356,3.9599,4.0157 /
&HOLE ID='New HOLE.006' XB=3.0988,3.6068,4.9276,5.4356,3.9599,4.0157 /
&HOLE ID='New HOLE.007' XB=1.8796,2.9972,4.3180,4.8260,3.9599,4.0157 /
&HOLE ID='New HOLE.008' XB=1.2700,1.7780,3.0988,3.6068,3.9599,4.0157 /
&HOLE ID='New HOLE.009' XB=3.0988,3.6068,3.0988,3.6068,3.9599,4.0157 /
&HOLE ID='New HOLE.010' XB=1.8796,2.9972,2.4892,2.9972,3.9599,4.0157 /
&HOLE ID='New HOLE.011' XB=1.2700,1.7780,1.2700,1.7780,3.9599,4.0157 /
&HOLE ID='New HOLE.012' XB=3.0988,3.6068,1.2700,1.7780,3.9599,4.0157 /
&HOLE ID='New HOLE.013' XB=1.8796,2.9972,0.6604,1.1684,3.9599,4.0157 /
&HOLE ID='New HOLE.014' XB=1.2700,1.7780,0.0508,0.5588,3.9599,4.0157 /
&HOLE ID='New HOLE.015' XB=3.0988,3.6068,0.0508,0.5588,3.9599,4.0157 /
&HOLE ID='New HOLE.016' XB=0.6071,0.6629,7.0104,7.2644,1.1176,2.6924 /
&HOLE ID='New HOLE.017' XB=0.6071,0.6629,6.6548,6.9088,1.1176,2.6924 /
&HOLE ID='New HOLE.018' XB=0.6071,0.6629,6.2484,6.5024,1.1176,2.6924 /
&HOLE ID='New HOLE.019' XB=0.6071,0.6629,5.8928,6.1468,1.1176,2.6924 /
&HOLE ID='New HOLE.020' XB=0.6071,0.6629,5.4864,5.7404,1.1176,2.6924 /
&HOLE ID='New HOLE.021' XB=0.6071,0.6629,5.1308,5.3848,1.1176,2.6924 /
&HOLE ID='New HOLE.022' XB=0.6071,0.6629,4.7244,4.9784,1.1176,2.6924 /
&HOLE ID='New HOLE.023' XB=0.6071,0.6629,4.3688,4.6228,1.1176,2.6924 /
&HOLE ID='New HOLE.024' XB=0.6071,0.6629,3.9624,4.2164,1.1176,2.6924 /
&HOLE ID='New HOLE.025' XB=0.6071,0.6629,3.6068,3.8608,1.1176,2.6924 /
&HOLE ID='New HOLE.026' XB=0.6071,0.6629,3.2004,3.4544,1.1176,2.6924 /
&HOLE ID='New HOLE.027' XB=0.6071,0.6629,2.8448,3.0988,1.1176,2.6924 /
&HOLE ID='New HOLE.028' XB=0.6071,0.6629,2.4384,2.6924,1.1176,2.6924 /
&HOLE ID='New HOLE.029' XB=0.6071,0.6629,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.030' XB=4.2139,4.2697,7.0104,7.2644,1.1176,2.6924 /
&HOLE ID='New HOLE.031' XB=4.2139,4.2697,6.6548,6.9088,1.1176,2.6924 /
&HOLE ID='New HOLE.032' XB=4.2139,4.2697,6.2484,6.5024,1.1176,2.6924 /
&HOLE ID='New HOLE.033' XB=4.2139,4.2697,5.8928,6.1468,1.1176,2.6924 /
&HOLE ID='New HOLE.034' XB=4.2139,4.2697,5.4864,5.7404,1.1176,2.6924 /
&HOLE ID='New HOLE.035' XB=4.2139,4.2697,5.1308,5.3848,1.1176,2.6924 /
&HOLE ID='New HOLE.036' XB=4.2139,4.2697,4.7244,4.9784,1.1176,2.6924 /
&HOLE ID='New HOLE.037' XB=4.2139,4.2697,4.3688,4.6228,1.1176,2.6924 /
&HOLE ID='New HOLE.038' XB=4.2139,4.2697,3.9624,4.2164,1.1176,2.6924 /
&HOLE ID='New HOLE.039' XB=4.2139,4.2697,3.6068,3.8608,1.1176,2.6924 /
&HOLE ID='New HOLE.040' XB=4.2139,4.2697,3.2004,3.4544,1.1176,2.6924 /
&HOLE ID='New HOLE.041' XB=4.2139,4.2697,2.8448,3.0988,1.1176,2.6924 /
&HOLE ID='New HOLE.042' XB=4.2139,4.2697,2.4384,2.6924,1.1176,2.6924 /
&HOLE ID='New HOLE.043' XB=4.2139,4.2697,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.044' XB=1.3183,1.3741,7.0104,7.2644,1.1176,2.6924 /
&HOLE ID='New HOLE.045' XB=1.3183,1.3741,6.6548,6.9088,1.1176,2.6924 /
&HOLE ID='New HOLE.046' XB=1.1659,1.2217,6.2484,6.5024,1.1176,2.6924 /
&HOLE ID='New HOLE.047' XB=1.1659,1.2217,5.8928,6.1468,1.1176,2.6924 /
&HOLE ID='New HOLE.048' XB=1.1659,1.2217,5.4864,5.7404,1.1176,2.6924 /
&HOLE ID='New HOLE.049' XB=1.1659,1.2217,5.1308,5.3848,1.1176,2.6924 /
&HOLE ID='New HOLE.050' XB=1.1659,1.2217,4.7244,4.9784,1.1176,2.6924 /
&HOLE ID='New HOLE.051' XB=1.1659,1.2217,4.3688,4.6228,1.1176,2.6924 /
&HOLE ID='New HOLE.052' XB=1.1659,1.2217,3.9624,4.2164,1.1176,2.6924 /
&HOLE ID='New HOLE.053' XB=1.1659,1.2217,3.6068,3.8608,1.1176,2.6924 /
&HOLE ID='New HOLE.054' XB=1.1659,1.2217,3.2004,3.4544,1.1176,2.6924 /
&HOLE ID='New HOLE.055' XB=1.1659,1.2217,2.8448,3.0988,1.1176,2.6924 /
&HOLE ID='New HOLE.056' XB=1.1659,1.2217,2.4384,2.6924,1.1176,2.6924 /
&HOLE ID='New HOLE.057' XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.058' XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.059' XB=3.5027,3.5560,7.0104,7.2644,1.1176,2.6924 /
&HOLE ID='New HOLE.060' XB=3.5027,3.5560,6.6548,6.9088,1.1176,2.6924 /
&HOLE ID='New HOLE.061' XB=3.6551,3.7109,6.2484,6.5024,1.1176,2.6924 /
&HOLE ID='New HOLE.062' XB=3.6551,3.7109,5.8928,6.1468,1.1176,2.6924 /
&HOLE ID='New HOLE.063' XB=3.6551,3.7109,5.4864,5.7404,1.1176,2.6924 /
&HOLE ID='New HOLE.064' XB=3.6551,3.7109,5.1308,5.3848,1.1176,2.6924 /
&HOLE ID='New HOLE.065' XB=3.6551,3.7109,4.7244,4.9784,1.1176,2.6924 /
&HOLE ID='New HOLE.066' XB=3.6551,3.7109,4.3688,4.6228,1.1176,2.6924 /
&HOLE ID='New HOLE.067' XB=3.6551,3.7109,3.9624,4.2164,1.1176,2.6924 /
&HOLE ID='New HOLE.068' XB=3.6551,3.7109,3.6068,3.8608,1.1176,2.6924 /
&HOLE ID='New HOLE.069' XB=3.6551,3.7109,3.2004,3.4544,1.1176,2.6924 /
&HOLE ID='New HOLE.070' XB=3.6551,3.7109,2.8448,3.0988,1.1176,2.6924 /
&HOLE ID='New HOLE.071' XB=3.6551,3.7109,2.4384,2.6924,1.1176,2.6924 /
&HOLE ID='New HOLE.072' XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.073' XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924 /
&HOLE ID='New HOLE.074' XB=0.6071,0.6629,7.0104,7.2136,0.9652,1.0668 /
&HOLE ID='New HOLE.075' XB=0.6071,0.6629,6.7056,6.9088,0.9652,1.0668 /
&HOLE ID='New HOLE.076' XB=0.6071,0.6629,6.2484,6.4516,0.9652,1.0668 /
&HOLE ID='New HOLE.077' XB=0.6071,0.6629,5.9436,6.1468,0.9652,1.0668 /
&HOLE ID='New HOLE.078' XB=0.6071,0.6629,5.4864,5.6896,0.9652,1.0668 /
&HOLE ID='New HOLE.079' XB=0.6071,0.6629,5.1816,5.3848,0.9652,1.0668 /
&HOLE ID='New HOLE.080' XB=0.6071,0.6629,4.7244,4.9276,0.9652,1.0668 /
&HOLE ID='New HOLE.081' XB=0.6071,0.6629,4.4196,4.6228,0.9652,1.0668 /
&HOLE ID='New HOLE.082' XB=0.6071,0.6629,3.9624,4.1656,0.9652,1.0668 /
&HOLE ID='New HOLE.083' XB=0.6071,0.6629,3.6576,3.8608,0.9652,1.0668 /
&HOLE ID='New HOLE.084' XB=0.6071,0.6629,3.2004,3.4036,0.9652,1.0668 /
&HOLE ID='New HOLE.085' XB=0.6071,0.6629,2.8956,3.0988,0.9652,1.0668 /
&HOLE ID='New HOLE.086' XB=0.6071,0.6629,2.4384,2.6416,0.9652,1.0668 /
&HOLE ID='New HOLE.087' XB=0.6071,0.6629,2.1336,2.3368,0.9652,1.0668 /
&HOLE ID='New HOLE.088' XB=4.2139,4.2697,7.0104,7.2136,0.9652,1.0668 /
&HOLE ID='New HOLE.089' XB=4.2139,4.2697,6.7056,6.9088,0.9652,1.0668 /
&HOLE ID='New HOLE.090' XB=4.2139,4.2697,6.2484,6.4516,0.9652,1.0668 /
&HOLE ID='New HOLE.091' XB=4.2139,4.2697,5.9436,6.1468,0.9652,1.0668 /
&HOLE ID='New HOLE.092' XB=4.2139,4.2697,5.4864,5.6896,0.9652,1.0668 /
&HOLE ID='New HOLE.093' XB=4.2139,4.2697,5.1816,5.3848,0.9652,1.0668 /
&HOLE ID='New HOLE.094' XB=4.2139,4.2697,4.7244,4.9276,0.9652,1.0668 /
&HOLE ID='New HOLE.095' XB=4.2139,4.2697,4.4196,4.6228,0.9652,1.0668 /
&HOLE ID='New HOLE.096' XB=4.2139,4.2697,3.9624,4.1656,0.9652,1.0668 /
&HOLE ID='New HOLE.097' XB=4.2139,4.2697,3.6576,3.8608,0.9652,1.0668 /
&HOLE ID='New HOLE.098' XB=4.2139,4.2697,3.2004,3.4036,0.9652,1.0668 /
&HOLE ID='New HOLE.099' XB=4.2139,4.2697,2.8956,3.0988,0.9652,1.0668 /
&HOLE ID='New HOLE.100' XB=4.2139,4.2697,2.4384,2.6416,0.9652,1.0668 /
&HOLE ID='New HOLE.101' XB=4.2139,4.2697,2.1336,2.3368,0.9652,1.0668 /
&HOLE ID='New HOLE.102' XB=1.3183,1.3741,7.0104,7.2136,0.9652,1.0668 /
&HOLE ID='New HOLE.103' XB=1.3183,1.3741,6.7056,6.9088,0.9652,1.0668 /
&HOLE ID='New HOLE.104' XB=1.1659,1.2217,6.2484,6.4516,0.9652,1.0668 /
&HOLE ID='New HOLE.105' XB=1.1659,1.2217,5.9436,6.1468,0.9652,1.0668 /
&HOLE ID='New HOLE.106' XB=1.1659,1.2217,5.4864,5.6896,0.9652,1.0668 /
&HOLE ID='New HOLE.107' XB=1.1659,1.2217,5.1816,5.3848,0.9652,1.0668 /
&HOLE ID='New HOLE.108' XB=1.1659,1.2217,4.7244,4.9276,0.9652,1.0668 /
&HOLE ID='New HOLE.109' XB=1.1659,1.2217,4.4196,4.6228,0.9652,1.0668 /
&HOLE ID='New HOLE.110' XB=1.1659,1.2217,3.9624,4.1656,0.9652,1.0668 /
&HOLE ID='New HOLE.111' XB=1.1659,1.2217,3.6576,3.8608,0.9652,1.0668 /
&HOLE ID='New HOLE.112' XB=1.1659,1.2217,3.2004,3.4036,0.9652,1.0668 /
&HOLE ID='New HOLE.113' XB=1.1659,1.2217,2.8956,3.0988,0.9652,1.0668 /
&HOLE ID='New HOLE.114' XB=1.1659,1.2217,2.4384,2.6416,0.9652,1.0668 /
&HOLE ID='New HOLE.115' XB=1.1659,1.2217,2.1336,2.3368,0.9652,1.0668 /
&HOLE ID='New HOLE.116' XB=3.5027,3.5560,7.0104,7.2136,0.9652,1.0668 /
&HOLE ID='New HOLE.117' XB=3.5027,3.5560,6.7056,6.9088,0.9652,1.0668 /
&HOLE ID='New HOLE.118' XB=3.6551,3.7109,6.2484,6.4516,0.9652,1.0668 /
&HOLE ID='New HOLE.119' XB=3.6551,3.7109,5.9436,6.1468,0.9652,1.0668 /
&HOLE ID='New HOLE.120' XB=3.6551,3.7109,5.4864,5.6896,0.9652,1.0668 /
&HOLE ID='New HOLE.121' XB=3.6551,3.7109,5.1816,5.3848,0.9652,1.0668 /
&HOLE ID='New HOLE.122' XB=3.6551,3.7109,4.7244,4.9276,0.9652,1.0668 /
&HOLE ID='New HOLE.123' XB=3.6551,3.7109,4.4196,4.6228,0.9652,1.0668 /
&HOLE ID='New HOLE.124' XB=3.6551,3.7109,3.9624,4.1656,0.9652,1.0668 /
&HOLE ID='New HOLE.125' XB=3.6551,3.7109,3.6576,3.8608,0.9652,1.0668 /
&HOLE ID='New HOLE.126' XB=3.6551,3.7109,3.2004,3.4036,0.9652,1.0668 /
&HOLE ID='New HOLE.127' XB=3.6551,3.7109,2.8956,3.0988,0.9652,1.0668 /
&HOLE ID='New HOLE.128' XB=3.6551,3.7109,2.4384,2.6416,0.9652,1.0668 /
&HOLE ID='New HOLE.129' XB=3.6551,3.7109,2.1336,2.3368,0.9652,1.0668 /
&HOLE ID='New HOLE.130' XB=0.0000,4.8768,-0.1016,-0.0505,3.9624,4.8768 /
&HOLE ID='New HOLE.131' XB=0.0390,4.8378,-0.1524,-0.1016,3.9475,4.8768 /
&HOLE ID='New HOLE.132' XB=0.0780,4.7988,-0.2032,-0.1524,3.9327,4.8768 /
&HOLE ID='New HOLE.133' XB=0.1170,4.7598,-0.2540,-0.2032,3.9178,4.8768 /
&HOLE ID='New HOLE.134' XB=0.1559,4.7209,-0.3048,-0.2540,3.9029,4.8768 /
&HOLE ID='New HOLE.135' XB=0.1949,4.6819,-0.3556,-0.3048,3.8881,4.8768 /
&HOLE ID='New HOLE.136' XB=0.2339,4.6429,-0.4064,-0.3556,3.8732,4.8768 /
&HOLE ID='New HOLE.137' XB=0.2729,4.6039,-0.4572,-0.4064,3.8583,4.8768 /
&HOLE ID='New HOLE.138' XB=0.3119,4.5649,-0.5080,-0.4572,3.8435,4.8768 /
&HOLE ID='New HOLE.139' XB=0.3509,4.5259,-0.5588,-0.5080,3.8286,4.8768 /
&HOLE ID='New HOLE.140' XB=0.3899,4.4869,-0.6096,-0.5588,3.8137,4.8768 /
&HOLE ID='New HOLE.141' XB=0.4288,4.4480,-0.6604,-0.6096,3.7988,4.8768 /
&HOLE ID='New HOLE.142' XB=0.4678,4.4090,-0.7112,-0.6604,3.7840,4.8768 /
&HOLE ID='New HOLE.143' XB=0.5068,4.3700,-0.7620,-0.7112,3.7691,4.8768 /
&HOLE ID='New HOLE.144' XB=0.5458,4.3310,-0.8128,-0.7620,3.7542,4.8768 /
&HOLE ID='New HOLE.145' XB=0.5848,4.2920,-0.8636,-0.8128,3.7394,4.8768 /
&HOLE ID='New HOLE.146' XB=0.6238,4.2530,-0.9144,-0.8636,3.7245,4.8768 /
&HOLE ID='New HOLE.147' XB=0.6628,4.2140,-0.9652,-0.9144,3.7096,4.8768 /
&HOLE ID='New HOLE.148' XB=0.7017,4.1751,-1.0160,-0.9652,3.6948,4.8768 /
&HOLE ID='New HOLE.149' XB=0.7407,4.1361,-1.0668,-1.0160,3.6799,4.8768 /
&HOLE ID='New HOLE.150' XB=0.7797,4.0971,-1.1176,-1.0668,3.6650,4.8768 /
&HOLE ID='New HOLE.151' XB=0.8187,4.0581,-1.1684,-1.1176,3.6502,4.8768 /
&HOLE ID='New HOLE.152' XB=0.8577,4.0191,-1.2192,-1.1684,3.6353,4.8768 /
&HOLE ID='New HOLE.153' XB=0.8967,3.9801,-1.2700,-1.2192,3.6204,4.8768 /
&HOLE ID='New HOLE.154' XB=0.9357,3.9411,-1.3208,-1.2700,3.6056,4.8768 /
&HOLE ID='New HOLE.155' XB=0.9747,3.9021,-1.3716,-1.3208,3.5907,4.8768 /
&HOLE ID='New HOLE.156' XB=1.0136,3.8632,-1.4224,-1.3716,3.5758,4.8768 /
&HOLE ID='New HOLE.157' XB=1.0526,3.8242,-1.4732,-1.4224,3.5610,4.8768 /
&HOLE ID='New HOLE.158' XB=1.0916,3.7852,-1.5240,-1.4732,3.5461,4.8768 /
&HOLE ID='New HOLE.159' XB=1.1306,3.7462,-1.5748,-1.5240,3.5312,4.8768 /
&HOLE ID='New HOLE.160' XB=1.1696,3.7072,-1.6256,-1.5748,3.5164,4.8768 /
&HOLE ID='New HOLE.161' XB=1.2086,3.6682,-1.6764,-1.6256,3.5015,4.8768 /
&HOLE ID='New HOLE.162' XB=1.2476,3.6292,-1.7272,-1.6764,3.4866,4.8768 /
&HOLE ID='New HOLE.163' XB=1.2865,3.5903,-1.7780,-1.7272,3.4717,4.8768 /
&HOLE ID='New HOLE.164' XB=1.3255,3.5513,-1.8288,-1.7780,3.4569,4.8768 /
&HOLE ID='New HOLE.165' XB=1.3645,3.5123,-1.8796,-1.8288,3.4420,4.8768 /
&HOLE ID='New HOLE.166' XB=1.4035,3.4733,-1.9304,-1.8796,3.4271,4.8768 /
&HOLE ID='New HOLE.167' XB=1.4425,3.4343,-1.9812,-1.9304,3.4123,4.8768 /
&HOLE ID='New HOLE.168' XB=1.4815,3.3953,-2.0320,-1.9812,3.3974,4.8768 /
&HOLE ID='New HOLE.169' XB=1.5205,3.3563,-2.0828,-2.0320,3.3825,4.8768 /
&HOLE ID='New HOLE.170' XB=1.5594,3.3174,-2.1336,-2.0828,3.3677,4.8768 /
&HOLE ID='New HOLE.171' XB=1.5984,3.2784,-2.1844,-2.1336,3.3528,4.8768 /
&HOLE ID='New HOLE.172' XB=1.6374,3.2394,-2.2352,-2.1844,3.3379,4.8768 /
&HOLE ID='New HOLE.173' XB=1.6764,3.2004,-2.2861,-2.2352,3.3528,4.8768 /
&HOLE ID='New HOLE.174' XB=0.0000,4.8768,-0.1524,-0.1014,-0.0030,0.9144 /
&HOLE ID='New HOLE.175' XB=0.0608,4.8768,-0.2032,-0.1524,-0.0030,0.9170 /
&HOLE ID='New HOLE.176' XB=0.1216,4.9445,-0.2540,-0.2032,-0.0030,0.9196 /
&HOLE ID='New HOLE.177' XB=0.1824,5.0123,-0.3048,-0.2540,-0.0030,0.9222 /
&HOLE ID='New HOLE.178' XB=0.2431,5.0800,-0.3556,-0.3048,-0.0030,0.9248 /
&HOLE ID='New HOLE.179' XB=0.3039,5.1477,-0.4064,-0.3556,-0.0030,0.9274 /
&HOLE ID='New HOLE.180' XB=0.3647,5.2155,-0.4572,-0.4064,-0.0030,0.9300 /
&HOLE ID='New HOLE.181' XB=0.4255,5.2832,-0.5080,-0.4572,-0.0030,0.9326 /
&HOLE ID='New HOLE.182' XB=0.4863,5.3509,-0.5588,-0.5080,-0.0030,0.9352 /
&HOLE ID='New HOLE.183' XB=0.5471,5.4187,-0.6096,-0.5588,-0.0030,0.9378 /
&HOLE ID='New HOLE.184' XB=0.6079,5.4864,-0.6604,-0.6096,-0.0030,0.9405 /
&HOLE ID='New HOLE.185' XB=0.6686,5.5541,-0.7112,-0.6604,-0.0030,0.9431 /
&HOLE ID='New HOLE.186' XB=0.7294,5.6219,-0.7620,-0.7112,-0.0030,0.9457 /
&HOLE ID='New HOLE.187' XB=0.7902,5.6896,-0.8128,-0.7620,-0.0030,0.9483 /
&HOLE ID='New HOLE.188' XB=0.8510,5.7573,-0.8636,-0.8128,-0.0030,0.9509 /
&HOLE ID='New HOLE.189' XB=0.9118,5.8251,-0.9144,-0.8636,-0.0030,0.9535 /
&HOLE ID='New HOLE.190' XB=0.9726,5.8928,-0.9652,-0.9144,-0.0030,0.9561 /
&HOLE ID='New HOLE.191' XB=1.0334,5.9605,-1.0160,-0.9652,-0.0030,0.9587 /
&HOLE ID='New HOLE.192' XB=1.0942,6.0283,-1.0668,-1.0160,-0.0030,0.9613 /
&HOLE ID='New HOLE.193' XB=1.1549,6.0960,-1.1176,-1.0668,-0.0030,0.9639 /
&HOLE ID='New HOLE.194' XB=1.2157,6.1637,-1.1684,-1.1176,-0.0030,0.9665 /
&HOLE ID='New HOLE.195' XB=1.2765,6.2315,-1.2192,-1.1684,-0.0030,0.9691 /
&HOLE ID='New HOLE.196' XB=1.3373,6.2992,-1.2700,-1.2192,-0.0030,0.9717 /
&HOLE ID='New HOLE.197' XB=1.3981,6.3669,-1.3208,-1.2700,-0.0030,0.9743 /
&HOLE ID='New HOLE.198' XB=1.4589,6.4347,-1.3716,-1.3208,-0.0030,0.9769 /
&HOLE ID='New HOLE.199' XB=1.5197,6.5024,-1.4224,-1.3716,-0.0030,0.9795 /
&HOLE ID='New HOLE.200' XB=1.5804,6.5701,-1.4732,-1.4224,-0.0030,0.9821 /
&HOLE ID='New HOLE.201' XB=1.6412,6.6379,-1.5240,-1.4732,-0.0030,0.9847 /
&HOLE ID='New HOLE.202' XB=1.7020,6.7056,-1.5748,-1.5240,-0.0030,0.9873 /
&HOLE ID='New HOLE.203' XB=1.7628,6.7733,-1.6256,-1.5748,-0.0030,0.9899 /
&HOLE ID='New HOLE.204' XB=1.8236,6.8411,-1.6764,-1.6256,-0.0030,0.9926 /
&HOLE ID='New HOLE.205' XB=1.8844,6.9088,-1.7272,-1.6764,-0.0030,0.9952 /
&HOLE ID='New HOLE.206' XB=1.9452,6.9765,-1.7780,-1.7272,-0.0030,0.9978 /
&HOLE ID='New HOLE.207' XB=2.0059,7.0443,-1.8288,-1.7780,-0.0030,1.0004 /
&HOLE ID='New HOLE.208' XB=2.0667,7.1145,-1.8796,-1.8288,-0.0030,1.0030 /
&HOLE ID='New HOLE.209' XB=2.1275,7.1145,-1.9304,-1.8796,-0.0030,1.0056 /
&HOLE ID='New HOLE.210' XB=2.1883,7.1145,-1.9812,-1.9304,-0.0030,1.0082 /
&HOLE ID='New HOLE.211' XB=2.2491,7.1145,-2.0320,-1.9812,-0.0030,1.0108 /
&HOLE ID='New HOLE.212' XB=2.3099,7.1145,-2.0828,-2.0320,-0.0030,1.0134 /
&HOLE ID='New HOLE.213' XB=2.3707,7.1145,-2.1336,-2.0828,-0.0030,1.0160 /
&HOLE ID='New HOLE.214' XB=2.4315,7.1145,-2.1844,-2.1336,-0.0030,1.0186 /
&HOLE ID='New HOLE.215' XB=2.4922,7.1145,-2.2352,-2.1844,-0.0030,1.0212 /
&HOLE ID='New HOLE.216' XB=2.5530,7.1145,-2.2860,-2.2352,-0.0030,1.0238 /
&HOLE ID='New HOLE.217' XB=2.6138,7.1145,-2.3368,-2.2860,-0.0030,1.0264 /
&HOLE ID='New HOLE.218' XB=2.6746,7.1145,-2.3876,-2.3368,-0.0030,1.0290 /
&HOLE ID='New HOLE.219' XB=2.7354,7.1145,-2.4384,-2.3876,-0.0030,1.0316 /
&HOLE ID='New HOLE.220' XB=2.7962,7.1145,-2.4892,-2.4384,-0.0030,1.0342 /
&HOLE ID='New HOLE.221' XB=2.8570,7.1145,-2.5400,-2.4892,-0.0030,1.0368 /
&HOLE ID='New HOLE.222' XB=2.9177,7.1145,-2.5908,-2.5400,-0.0030,1.0394 /
&HOLE ID='New HOLE.223' XB=2.9785,7.1145,-2.6416,-2.5908,-0.0030,1.0421 /
&HOLE ID='New HOLE.224' XB=3.0393,7.1145,-2.6924,-2.6416,-0.0030,1.0447 /
&HOLE ID='New HOLE.225' XB=3.1001,7.1145,-2.7432,-2.6924,-0.0030,1.0473 /
&HOLE ID='New HOLE.226' XB=3.1609,7.1145,-2.7940,-2.7432,-0.0030,1.0499 /
&HOLE ID='New HOLE.227' XB=3.2217,7.1145,-2.8448,-2.7940,-0.0030,1.0525 /
&HOLE ID='New HOLE.228' XB=3.2825,7.1145,-2.8956,-2.8448,-0.0030,1.0551 /
&HOLE ID='New HOLE.229' XB=3.3432,7.1145,-2.9464,-2.8956,-0.0030,1.0577 /
&HOLE ID='New HOLE.230' XB=3.4040,7.1145,-2.9972,-2.9464,-0.0030,1.0603 /
&HOLE ID='New HOLE.231' XB=3.4648,7.1145,-3.0482,-2.9972,-0.0030,1.0629 /
&HOLE ID='New HOLE.232' XB=3.5256,7.1145,-3.0988,-3.0478,-0.0030,1.0655 /
&HOLE ID='New HOLE.233' XB=3.5864,7.1145,-3.1496,-3.0988,-0.0030,1.0681 /
&HOLE ID='New HOLE.234' XB=3.6472,7.1145,-3.2004,-3.1496,-0.0030,1.0707 /
&HOLE ID='New HOLE.235' XB=3.7080,7.1145,-3.2512,-3.2004,-0.0030,1.0733 /
&HOLE ID='New HOLE.236' XB=3.7688,7.1145,-3.3020,-3.2512,-0.0030,1.0759 /
&HOLE ID='New HOLE.237' XB=3.8295,7.1145,-3.3528,-3.3020,-0.0030,1.0785 /
&HOLE ID='New HOLE.238' XB=3.8903,7.1145,-3.4036,-3.3528,-0.0030,1.0811 /
&HOLE ID='New HOLE.239' XB=3.9511,7.1145,-3.4544,-3.4036,-0.0030,1.0837 /
&HOLE ID='New HOLE.240' XB=4.0119,7.1145,-3.5052,-3.4544,-0.0030,1.0863 /
&HOLE ID='New HOLE.241' XB=4.0727,7.1145,-3.5560,-3.5052,-0.0030,1.0889 /
&HOLE ID='New HOLE.242' XB=4.1335,7.1145,-3.6068,-3.5560,-0.0030,1.0915 /
&HOLE ID='New HOLE.243' XB=4.1943,7.1145,-3.6576,-3.6068,-0.0030,1.0942 /
&HOLE ID='New HOLE.244' XB=4.2550,7.1145,-3.7084,-3.6576,-0.0030,1.0968 /
&HOLE ID='New HOLE.245' XB=4.3158,7.1145,-3.7592,-3.7084,-0.0030,1.0994 /
&HOLE ID='New HOLE.246' XB=4.3766,7.1145,-3.8100,-3.7592,-0.0030,1.1020 /
&HOLE ID='New HOLE.247' XB=4.4374,7.1145,-3.8608,-3.8100,-0.0030,1.1046 /
&HOLE ID='New HOLE.248' XB=4.4982,7.1145,-3.9116,-3.8608,-0.0030,1.1072 /
&HOLE ID='New HOLE.249' XB=4.5590,7.1145,-3.9624,-3.9116,-0.0030,1.1098 /
&HOLE ID='New HOLE.250' XB=4.6198,7.1145,-4.0132,-3.9624,-0.0030,1.1124 /
&HOLE ID='New HOLE.251' XB=4.6805,7.1145,-4.0640,-4.0132,-0.0030,1.1150 /
&HOLE ID='New HOLE.252' XB=4.7413,7.1145,-4.1148,-4.0640,-0.0030,1.1176 /
&HOLE ID='New HOLE.253' XB=4.8021,7.1145,-4.1656,-4.1148,-0.0030,1.1202 /
&HOLE ID='New HOLE.254' XB=4.8629,7.1145,-4.2164,-4.1656,-0.0030,1.1228 /
&HOLE ID='New HOLE.255' XB=4.9237,7.1145,-4.2672,-4.2164,-0.0030,1.1254 /
&HOLE ID='New HOLE.256' XB=4.9845,7.1145,-4.3180,-4.2672,-0.0030,1.1280 /
&HOLE ID='New HOLE.257' XB=5.0453,7.1145,-4.3688,-4.3180,-0.0030,1.1306 /
&HOLE ID='New HOLE.258' XB=5.1061,7.1145,-4.4196,-4.3688,-0.0030,1.1332 /
&HOLE ID='New HOLE.259' XB=5.1668,7.1145,-4.4704,-4.4196,-0.0030,1.1358 /
&HOLE ID='New HOLE.260' XB=5.2276,7.1145,-4.5212,-4.4704,-0.0030,1.1384 /
&HOLE ID='New HOLE.261' XB=5.2884,7.1145,-4.5720,-4.5212,-0.0030,1.1410 /
&HOLE ID='New HOLE.262' XB=5.3492,7.1145,-4.6228,-4.5720,-0.0030,1.1437 /
&HOLE ID='New HOLE.263' XB=5.4100,7.1145,-4.6736,-4.6228,-0.0030,1.1463 /
&HOLE ID='New HOLE.264' XB=5.4708,7.1145,-4.7244,-4.6736,-0.0030,1.1489 /
&HOLE ID='New HOLE.265' XB=5.5316,7.1145,-4.7752,-4.7244,-0.0030,1.1515 /
&HOLE ID='New HOLE.266' XB=5.5923,7.1145,-4.8260,-4.7752,-0.0030,1.1541 /
&HOLE ID='New HOLE.267' XB=5.6531,7.1145,-4.8768,-4.8260,-0.0030,1.1567 /
&HOLE ID='New HOLE.268' XB=5.7139,7.1145,-4.9276,-4.8768,-0.0030,1.1593 /
&HOLE ID='New HOLE.269' XB=5.7747,7.1145,-4.9784,-4.9276,-0.0030,1.1619 /
&HOLE ID='New HOLE.270' XB=5.8355,7.1145,-5.0292,-4.9784,-0.0030,1.1645 /
&HOLE ID='New HOLE.271' XB=5.8963,7.1145,-5.0800,-5.0292,-0.0030,1.1671 /
&HOLE ID='New HOLE.272' XB=5.9571,7.1145,-5.1308,-5.0800,-0.0030,1.1697 /
&HOLE ID='New HOLE.273' XB=6.0178,7.1145,-5.1816,-5.1308,-0.0030,1.1723 /
&HOLE ID='New HOLE.274' XB=6.0786,7.1145,-5.2324,-5.1816,-0.0030,1.1749 /
&HOLE ID='New HOLE.275' XB=6.1394,7.1145,-5.2832,-5.2324,-0.0030,1.1775 /
&HOLE ID='New HOLE.276' XB=6.2002,7.1145,-5.3340,-5.2832,-0.0030,1.1801 /
&HOLE ID='New HOLE.277' XB=6.2610,7.1145,-5.3848,-5.3340,-0.0030,1.1827 /
&HOLE ID='New HOLE.278' XB=6.3218,7.1145,-5.4356,-5.3848,-0.0030,1.1853 /
&HOLE ID='New HOLE.279' XB=6.3826,7.1145,-5.4864,-5.4356,-0.0030,1.1879 /
&HOLE ID='New HOLE.280' XB=6.4434,7.1145,-5.5372,-5.4864,-0.0030,1.1905 /
&HOLE ID='New HOLE.281' XB=6.5041,7.1145,-5.5880,-5.5372,-0.0030,1.1931 /
&HOLE ID='New HOLE.282' XB=6.5649,7.1145,-5.6388,-5.5880,-0.0030,1.1958 /
&HOLE ID='New HOLE.283' XB=6.6257,7.1145,-5.6896,-5.6388,-0.0030,1.1984 /
&HOLE ID='New HOLE.284' XB=6.6865,7.1145,-5.7404,-5.6896,-0.0030,1.2010 /
&HOLE ID='New HOLE.285' XB=6.7473,7.1145,-5.7912,-5.7404,-0.0030,1.2036 /
&HOLE ID='New HOLE.286' XB=6.8081,7.1145,-5.8420,-5.7912,-0.0030,1.2062 /
&HOLE ID='New HOLE.287' XB=6.8689,7.1145,-5.8928,-5.8420,-0.0030,1.2088 /
&HOLE ID='New HOLE.288' XB=6.9296,7.1145,-5.9436,-5.8928,-0.0030,1.2114 /
&HOLE ID='New HOLE.289' XB=6.9904,7.1145,-5.9944,-5.9436,-0.0030,1.2140 /
&HOLE ID='New HOLE.290' XB=7.0512,7.1145,-6.0452,-5.9944,-0.0030,1.2166 /
&HOLE ID='New HOLE.291' XB=7.1120,7.1145,-6.0960,-6.0452,-0.0030,1.2192 /
&OBST ID='New OBST' XB=1.7780,1.8796,5.7404,5.8420,1.0668,1.1176
      SURF_IDS='propylene-FIRE','DUCT','DUCT' /
&OBST ID='New OBST.001' SURF_ID='WALL'
      XB=0.0000,4.8768,-0.0508,0.0000,3.3528,3.9624 /
&OBST ID='New OBST.002' SURF_ID='WALL'
      XB=0.0000,1.6256,-0.0508,0.0000,0.9144,1.2192 /
&OBST ID='New OBST.003' SURF_ID='WALL'
      XB=3.2512,4.8768,-0.0508,0.0000,0.9144,1.2192 /
&OBST ID='New OBST.004' SURF_ID='DOOR'
      XB=1.6256,3.2512,-0.0508,0.0000,0.9144,1.2192 /
&OBST ID='New OBST.005' SURF_ID='STUD'
      XB=-0.1016,0.0508,-0.1016,0.0000,0.0000,4.8768 /
&OBST ID='New OBST.006' SURF_ID='STUD'
      XB=4.8260,4.9784,-0.1016,0.0000,0.0000,4.8768 /
&OBST ID='New OBST.007' SURF_ID='STUD'
      XB=0.0000,4.8768,-0.1016,0.0000,0.0000,0.0508 /
&OBST ID='New OBST.008' SURF_ID='STUD'
      XB=0.0000,4.8768,-0.1016,0.0000,0.8636,0.9144 /
&OBST ID='New OBST.009' SURF_ID='STUD'
      XB=0.0000,0.0508,-0.1016,0.0000,0.0508,0.8636 /
&OBST ID='New OBST.010' SURF_ID='STUD'
      XB=4.8260,4.8768,-0.1016,0.0000,0.0508,0.8636 /
&OBST ID='New OBST.011' SURF_ID='STUD'
      XB=1.5748,1.6764,-0.1016,0.0000,0.0508,0.8636 /
&OBST ID='New OBST.012' SURF_ID='STUD'
      XB=3.2004,3.3020,-0.1016,0.0000,0.0508,0.8636 /
&OBST ID='New OBST.013' SURF_ID='STUD'
      XB=2.4384,2.4892,-0.1016,0.0000,0.0508,0.8636 /
&OBST ID='New OBST.014' SURF_ID='STUD'
      XB=0.0000,4.8768,-0.1016,0.0000,3.9624,4.0132 /
&OBST ID='New OBST.015' SURF_ID='STUD'
      XB=0.0000,4.8768,-0.1016,0.0000,4.8768,4.9276 /
&OBST ID='New OBST.016' SURF_ID='STUD'
      XB=2.4384,2.4892,-0.1016,0.0000,3.9624,4.8768 /
&OBST ID='New OBST.017' SURF_ID='POLE'
      XB=0.0000,0.0508,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.018' SURF_ID='POLE'
      XB=0.0000,0.0508,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.019' SURF_ID='POLE'
      XB=0.0000,0.0508,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.020' SURF_ID='POLE'
      XB=0.0000,0.0508,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.021' SURF_ID='POLE'
      XB=0.0000,0.0508,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.022' SURF_ID='POLE'
      XB=0.0000,0.0508,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.023' SURF_ID='POLE'
      XB=0.0000,0.0508,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.024' SURF_ID='POLE'
      XB=0.0000,0.0508,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.025' SURF_ID='POLE'
      XB=0.0000,0.0508,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.026' SURF_ID='POLE'
      XB=0.0000,0.0508,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.027' SURF_ID='POLE'
      XB=0.0000,0.0508,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.028' SURF_ID='POLE'
      XB=0.0000,0.0508,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.029' SURF_ID='POLE'
      XB=0.0000,0.0508,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.030' SURF_ID='POLE'
      XB=0.6096,0.6604,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.031' SURF_ID='POLE'
      XB=0.6096,0.6604,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.032' SURF_ID='POLE'
      XB=0.6096,0.6604,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.033' SURF_ID='POLE'
      XB=0.6096,0.6604,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.034' SURF_ID='POLE'
      XB=0.6096,0.6604,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.035' SURF_ID='POLE'
      XB=0.6096,0.6604,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.036' SURF_ID='POLE'
      XB=0.6096,0.6604,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.037' SURF_ID='POLE'
      XB=0.6096,0.6604,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.038' SURF_ID='POLE'
      XB=0.6096,0.6604,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.039' SURF_ID='POLE'
      XB=0.6096,0.6604,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.040' SURF_ID='POLE'
      XB=0.6096,0.6604,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.041' SURF_ID='POLE'
      XB=0.6096,0.6604,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.042' SURF_ID='POLE'
      XB=0.6096,0.6604,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.043' SURF_ID='POLE'
      XB=1.2192,1.2700,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.044' SURF_ID='POLE'
      XB=1.2192,1.2700,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.045' SURF_ID='POLE'
      XB=1.2192,1.2700,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.046' SURF_ID='POLE'
      XB=1.2192,1.2700,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.047' SURF_ID='POLE'
      XB=1.2192,1.2700,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.048' SURF_ID='POLE'
      XB=1.2192,1.2700,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.049' SURF_ID='POLE'
      XB=1.2192,1.2700,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.050' SURF_ID='POLE'
      XB=1.2192,1.2700,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.051' SURF_ID='POLE'
      XB=1.2192,1.2700,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.052' SURF_ID='POLE'
      XB=1.2192,1.2700,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.053' SURF_ID='POLE'
      XB=1.2192,1.2700,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.054' SURF_ID='POLE'
      XB=1.2192,1.2700,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.055' SURF_ID='POLE'
      XB=1.2192,1.2700,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.056' SURF_ID='POLE'
      XB=1.8288,1.8796,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.057' SURF_ID='POLE'
      XB=1.8288,1.8796,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.058' SURF_ID='POLE'
      XB=1.8288,1.8796,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.059' SURF_ID='POLE'
      XB=1.8288,1.8796,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.060' SURF_ID='POLE'
      XB=1.8288,1.8796,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.061' SURF_ID='POLE'
      XB=1.8288,1.8796,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.062' SURF_ID='POLE'
      XB=1.8288,1.8796,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.063' SURF_ID='POLE'
      XB=1.8288,1.8796,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.064' SURF_ID='POLE'
      XB=1.8288,1.8796,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.065' SURF_ID='POLE'
      XB=1.8288,1.8796,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.066' SURF_ID='POLE'
      XB=1.8288,1.8796,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.067' SURF_ID='POLE'
      XB=1.8288,1.8796,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.068' SURF_ID='POLE'
      XB=1.8288,1.8796,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.069' SURF_ID='POLE'
      XB=2.4384,2.4892,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.070' SURF_ID='POLE'
      XB=2.4384,2.4892,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.071' SURF_ID='POLE'
      XB=2.4384,2.4892,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.072' SURF_ID='POLE'
      XB=2.4384,2.4892,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.073' SURF_ID='POLE'
      XB=2.4384,2.4892,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.074' SURF_ID='POLE'
      XB=2.4384,2.4892,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.075' SURF_ID='POLE'
      XB=2.4384,2.4892,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.076' SURF_ID='POLE'
      XB=2.4384,2.4892,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.077' SURF_ID='POLE'
      XB=2.4384,2.4892,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.078' SURF_ID='POLE'
      XB=2.4384,2.4892,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.079' SURF_ID='POLE'
      XB=2.4384,2.4892,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.080' SURF_ID='POLE'
      XB=2.4384,2.4892,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.081' SURF_ID='POLE'
      XB=2.4384,2.4892,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.082' SURF_ID='POLE'
      XB=2.9972,3.0480,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.083' SURF_ID='POLE'
      XB=2.9972,3.0480,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.084' SURF_ID='POLE'
      XB=2.9972,3.0480,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.085' SURF_ID='POLE'
      XB=2.9972,3.0480,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.086' SURF_ID='POLE'
      XB=2.9972,3.0480,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.087' SURF_ID='POLE'
      XB=2.9972,3.0480,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.088' SURF_ID='POLE'
      XB=2.9972,3.0480,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.089' SURF_ID='POLE'
      XB=2.9972,3.0480,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.090' SURF_ID='POLE'
      XB=2.9972,3.0480,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.091' SURF_ID='POLE'
      XB=2.9972,3.0480,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.092' SURF_ID='POLE'
      XB=2.9972,3.0480,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.093' SURF_ID='POLE'
      XB=2.9972,3.0480,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.094' SURF_ID='POLE'
      XB=2.9972,3.0480,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.095' SURF_ID='POLE'
      XB=3.6068,3.6576,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.096' SURF_ID='POLE'
      XB=3.6068,3.6576,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.097' SURF_ID='POLE'
      XB=3.6068,3.6576,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.098' SURF_ID='POLE'
      XB=3.6068,3.6576,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.099' SURF_ID='POLE'
      XB=3.6068,3.6576,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.100' SURF_ID='POLE'
      XB=3.6068,3.6576,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.101' SURF_ID='POLE'
      XB=3.6068,3.6576,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.102' SURF_ID='POLE'
      XB=3.6068,3.6576,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.103' SURF_ID='POLE'
      XB=3.6068,3.6576,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.104' SURF_ID='POLE'
      XB=3.6068,3.6576,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.105' SURF_ID='POLE'
      XB=3.6068,3.6576,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.106' SURF_ID='POLE'
      XB=3.6068,3.6576,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.107' SURF_ID='POLE'
      XB=3.6068,3.6576,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.108' SURF_ID='POLE'
      XB=4.2164,4.2672,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.109' SURF_ID='POLE'
      XB=4.2164,4.2672,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.110' SURF_ID='POLE'
      XB=4.2164,4.2672,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.111' SURF_ID='POLE'
      XB=4.2164,4.2672,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.112' SURF_ID='POLE'
      XB=4.2164,4.2672,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.113' SURF_ID='POLE'
      XB=4.2164,4.2672,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.114' SURF_ID='POLE'
      XB=4.2164,4.2672,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.115' SURF_ID='POLE'
      XB=4.2164,4.2672,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.116' SURF_ID='POLE'
      XB=4.2164,4.2672,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.117' SURF_ID='POLE'
      XB=4.2164,4.2672,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.118' SURF_ID='POLE'
      XB=4.2164,4.2672,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.119' SURF_ID='POLE'
      XB=4.2164,4.2672,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.120' SURF_ID='POLE'
      XB=4.2164,4.2672,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.121' SURF_ID='POLE'
      XB=4.8260,4.8768,0.0000,0.0508,0.0000,0.8636 /
&OBST ID='New OBST.122' SURF_ID='POLE'
      XB=4.8260,4.8768,0.6096,0.6604,0.0000,0.8636 /
&OBST ID='New OBST.123' SURF_ID='POLE'
      XB=4.8260,4.8768,1.2192,1.2700,0.0000,0.8636 /
&OBST ID='New OBST.124' SURF_ID='POLE'
      XB=4.8260,4.8768,1.8288,1.8796,0.0000,0.8636 /
&OBST ID='New OBST.125' SURF_ID='POLE'
      XB=4.8260,4.8768,2.4384,2.4892,0.0000,0.8636 /
&OBST ID='New OBST.126' SURF_ID='POLE'
      XB=4.8260,4.8768,3.0480,3.0988,0.0000,0.8636 /
&OBST ID='New OBST.127' SURF_ID='POLE'
      XB=4.8260,4.8768,3.6576,3.7084,0.0000,0.8636 /
&OBST ID='New OBST.128' SURF_ID='POLE'
      XB=4.8260,4.8768,4.2164,4.2672,0.0000,0.8636 /
&OBST ID='New OBST.129' SURF_ID='POLE'
      XB=4.8260,4.8768,4.8260,4.8768,0.0000,0.8636 /
&OBST ID='New OBST.130' SURF_ID='POLE'
      XB=4.8260,4.8768,5.4356,5.4864,0.0000,0.8636 /
&OBST ID='New OBST.131' SURF_ID='POLE'
      XB=4.8260,4.8768,6.0452,6.0960,0.0000,0.8636 /
&OBST ID='New OBST.132' SURF_ID='POLE'
      XB=4.8260,4.8768,6.6548,6.7056,0.0000,0.8636 /
&OBST ID='New OBST.133' SURF_ID='POLE'
      XB=4.8260,4.8768,7.2644,7.3152,0.0000,0.8636 /
&OBST ID='New OBST.134' SURF_ID='FLOOR'
      XB=0.0000,4.8768,0.0000,7.3152,0.8636,0.9144 /
&OBST ID='New OBST.135' SURF_ID='POLE'
      XB=0.0000,4.8768,0.0000,0.0508,0.8128,0.8636 /
&OBST ID='New OBST.136' SURF_ID='POLE'
      XB=0.0000,4.8768,0.6096,0.6604,0.8128,0.8636 /
&OBST ID='New OBST.137' SURF_ID='POLE'
      XB=0.0000,4.8768,1.2192,1.2700,0.8128,0.8636 /
&OBST ID='New OBST.138' SURF_ID='POLE'
      XB=0.0000,4.8768,1.8288,1.8796,0.8128,0.8636 /
&OBST ID='New OBST.139' SURF_ID='POLE'
      XB=0.0000,4.8768,2.4384,2.4892,0.8128,0.8636 /
&OBST ID='New OBST.140' SURF_ID='POLE'
      XB=0.0000,4.8768,3.0480,3.0988,0.8128,0.8636 /
&OBST ID='New OBST.141' SURF_ID='POLE'
      XB=0.0000,4.8768,3.6576,3.7084,0.8128,0.8636 /
&OBST ID='New OBST.142' SURF_ID='POLE'
      XB=0.0000,4.8768,4.2164,4.2672,0.8128,0.8636 /
&OBST ID='New OBST.143' SURF_ID='POLE'
      XB=0.0000,4.8768,4.8260,4.8768,0.8128,0.8636 /
&OBST ID='New OBST.144' SURF_ID='POLE'
      XB=0.0000,4.8768,5.4356,5.4864,0.8128,0.8636 /
&OBST ID='New OBST.145' SURF_ID='POLE'
      XB=0.0000,4.8768,6.0452,6.0960,0.8128,0.8636 /
&OBST ID='New OBST.146' SURF_ID='POLE'
      XB=0.0000,4.8768,6.6548,6.7056,0.8128,0.8636 /
&OBST ID='New OBST.147' SURF_ID='POLE'
      XB=0.0000,4.8768,7.2644,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.148' SURF_ID='POLE'
      XB=0.0000,0.0508,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.149' SURF_ID='POLE'
      XB=0.6096,0.6604,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.150' SURF_ID='POLE'
      XB=1.2192,1.2700,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.151' SURF_ID='POLE'
      XB=1.8288,1.8796,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.152' SURF_ID='POLE'
      XB=2.4384,2.4892,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.153' SURF_ID='POLE'
      XB=2.9972,3.0480,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.154' SURF_ID='POLE'
      XB=3.6068,3.6576,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.155' SURF_ID='POLE'
      XB=4.2164,4.2672,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.156' SURF_ID='POLE'
      XB=4.8260,4.8768,0.0000,7.3152,0.8128,0.8636 /
&OBST ID='New OBST.157' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,7.1603,7.1628,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.158' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,7.0079,7.0104,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.159' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.8555,6.8580,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.160' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.7031,6.7056,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.161' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.5507,6.5532,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.162' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.3983,6.4008,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.163' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.2459,6.2484,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.164' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,6.0935,6.0960,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.165' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.9411,5.9436,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.166' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.7887,5.7912,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.167' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.6363,5.6388,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.168' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.4839,5.4864,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.169' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.3315,5.3340,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.170' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.1791,5.1816,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.171' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,5.0267,5.0292,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.172' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.8743,4.8768,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.173' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.7219,4.7244,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.174' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.5695,4.5720,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.175' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.4171,4.4196,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.176' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.2647,4.2672,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.177' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,4.1123,4.1148,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.178' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.9599,3.9624,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.179' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.8075,3.8100,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.180' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.6551,3.6576,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.181' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.5027,3.5052,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.182' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.3503,3.3528,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.183' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.1979,3.2004,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.184' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,3.0455,3.0480,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.185' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.8931,2.8956,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.186' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.7407,2.7432,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.187' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.5883,2.5908,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.188' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.4359,2.4384,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.189' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.2835,2.2860,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.190' SURF_ID='FLOOR GRATE'
      XB=0.0000,0.6096,2.1311,2.1336,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.191' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,7.1603,7.1628,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.192' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,7.0079,7.0104,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.193' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.8555,6.8580,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.194' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.7031,6.7056,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.195' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.5507,6.5532,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.196' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.3983,6.4008,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.197' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.2459,6.2484,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.198' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,6.0935,6.0960,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.199' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.9411,5.9436,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.200' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.7887,5.7912,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.201' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.6363,5.6388,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.202' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.4839,5.4864,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.203' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.3315,5.3340,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.204' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.1791,5.1816,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.205' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,5.0267,5.0292,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.206' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.8743,4.8768,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.207' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.7219,4.7244,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.208' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.5695,4.5720,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.209' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.4171,4.4196,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.210' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.2647,4.2672,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.211' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,4.1123,4.1148,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.212' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.9599,3.9624,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.213' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.8075,3.8100,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.214' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.6551,3.6576,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.215' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.5027,3.5052,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.216' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.3503,3.3528,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.217' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.1979,3.2004,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.218' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,3.0455,3.0480,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.219' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.8931,2.8956,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.220' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.7407,2.7432,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.221' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.5883,2.5908,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.222' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.4359,2.4384,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.223' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.2835,2.2860,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.224' SURF_ID='FLOOR GRATE'
      XB=4.2672,4.8768,2.1311,2.1336,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.225' SURF_ID='FLOOR GRATE'
      XB=0.1524,0.1549,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.226' SURF_ID='FLOOR GRATE'
      XB=0.3048,0.3073,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.227' SURF_ID='FLOOR GRATE'
      XB=0.4572,0.4597,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.228' SURF_ID='FLOOR GRATE'
      XB=4.7219,4.7244,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.229' SURF_ID='FLOOR GRATE'
      XB=4.5695,4.5720,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.230' SURF_ID='FLOOR GRATE'
      XB=4.4171,4.4196,1.9812,7.3152,0.8636,0.9144 PERMIT_HOLE=F /
&OBST ID='New OBST.231' SURF_ID='CEILING'
      XB=0.0000,4.8768,0.0000,7.3152,3.9624,4.0132 /
&OBST ID='New OBST.232' SURF_ID='WALL'
      XB=0.0000,1.3716,6.5532,7.3152,2.7432,2.7940 /
&OBST ID='New OBST.233' SURF_ID='WALL'
      XB=3.5052,4.8768,6.5532,7.3152,2.7432,2.7940 /
&OBST ID='New OBST.234' SURF_ID='WALL'
      XB=0.0000,1.2192,1.9812,6.5532,2.7432,2.7940 /
&OBST ID='New OBST.235' SURF_ID='WALL'
      XB=3.6576,4.8768,1.9812,6.5532,2.7432,2.7940 /
&OBST ID='New OBST.236' SURF_ID='WALL'
      XB=0.0000,1.2192,1.9304,1.9812,0.9144,2.7940 /
&OBST ID='New OBST.237' SURF_ID='WALL'
      XB=3.6576,4.8768,1.9304,1.9812,0.9144,2.7940 /
&OBST ID='New OBST.238' SURF_ID='CABINET'
      XB=1.3208,1.3716,6.5532,7.3152,0.9144,2.7432 /
&OBST ID='New OBST.239' SURF_ID='CABINET'
      XB=3.5052,3.5560,6.5532,7.3152,0.9144,2.7432 /
&OBST ID='New OBST.240' SURF_ID='CABINET'
      XB=1.1684,1.2192,1.9812,6.5532,0.9144,2.7432 /
&OBST ID='New OBST.241' SURF_ID='CABINET'
      XB=3.6576,3.7084,1.9812,6.5532,0.9144,2.7432 /
&OBST ID='New OBST.242' SURF_ID='CABINET'
      XB=0.6096,0.6604,1.9812,7.3152,0.9144,2.7432 /
&OBST ID='New OBST.243' SURF_ID='CABINET'
      XB=4.2164,4.2672,1.9812,7.3152,0.9144,2.7432 /
&OBST ID='New OBST.244' SURF_ID='CABINET'
      XB=0.6096,1.3716,6.5532,6.6040,0.9144,2.7432 /
&OBST ID='New OBST.245' SURF_ID='CABINET'
      XB=3.5052,4.2672,6.5532,6.6040,0.9144,2.7432 /
&OBST ID='New OBST.246' SURF_ID='CABINET'
      XB=0.6096,1.2192,5.7912,5.8420,0.9144,2.7432 /
&OBST ID='New OBST.247' SURF_ID='CABINET'
      XB=3.6576,4.2672,5.7912,5.8420,0.9144,2.7432 /
&OBST ID='New OBST.248' SURF_ID='CABINET'
      XB=0.6096,1.2192,5.0292,5.0800,0.9144,2.7432 /
&OBST ID='New OBST.249' SURF_ID='CABINET'
      XB=3.6576,4.2672,5.0292,5.0800,0.9144,2.7432 /
&OBST ID='New OBST.250' SURF_ID='CABINET'
      XB=0.6096,1.2192,4.2672,4.3180,0.9144,2.7432 /
&OBST ID='New OBST.251' SURF_ID='CABINET'
      XB=3.6576,4.2672,4.2672,4.3180,0.9144,2.7432 /
&OBST ID='New OBST.252' SURF_ID='CABINET'
      XB=0.6096,1.2192,3.5052,3.5560,0.9144,2.7432 /
&OBST ID='New OBST.253' SURF_ID='CABINET'
      XB=3.6576,4.2672,3.5052,3.5560,0.9144,2.7432 /
&OBST ID='New OBST.254' SURF_ID='CABINET'
      XB=0.6096,1.2192,2.7432,2.7940,0.9144,2.7432 /
&OBST ID='New OBST.255' SURF_ID='CABINET'
      XB=3.6576,4.2672,2.7432,2.7940,0.9144,2.7432 /
&OBST ID='New OBST.256' SURF_ID='CABINET'
      XB=0.6096,1.2192,1.9812,2.0320,0.9144,2.7432 /
&OBST ID='New OBST.257' SURF_ID='CABINET'
      XB=3.6576,4.2672,1.9812,2.0320,0.9144,2.7432 /
&OBST ID='New OBST.258' SURF_ID='TRAY'
      XB=0.7112,1.1684,1.9812,7.3152,3.0480,3.0988 /
&OBST ID='New OBST.259' SURF_ID='TRAY'
      XB=0.7112,0.7620,1.9812,7.3152,3.0480,3.1496 /
&OBST ID='New OBST.260' SURF_ID='TRAY'
      XB=1.1176,1.1684,1.9812,7.3152,3.0480,3.1496 /
&OBST ID='New OBST.261' SURF_ID='TRAY'
      XB=3.7084,4.1656,1.9812,7.3152,3.0480,3.0988 /
&OBST ID='New OBST.262' SURF_ID='TRAY'
      XB=4.1148,4.1656,1.9812,7.3152,3.0480,3.1496 /
&OBST ID='New OBST.263' SURF_ID='TRAY'
      XB=3.7084,3.7592,1.9812,7.3152,3.0480,3.1496 /
&OBST ID='New OBST.264' SURF_ID='DUCT'
      XB=0.0000,4.8768,-2.2860,-0.0508,3.3528,4.8768 /
&OBST ID='New OBST.265' SURF_ID='DUCT'
      XB=1.7272,1.7297,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.266' SURF_ID='DUCT'
      XB=1.7780,1.7805,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.267' SURF_ID='DUCT'
      XB=1.8288,1.8313,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.268' SURF_ID='DUCT'
      XB=1.8796,1.8821,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.269' SURF_ID='DUCT'
      XB=1.9304,1.9329,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.270' SURF_ID='DUCT'
      XB=1.9812,1.9837,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.271' SURF_ID='DUCT'
      XB=2.0320,2.0345,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.272' SURF_ID='DUCT'
      XB=2.0828,2.0853,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.273' SURF_ID='DUCT'
      XB=2.1336,2.1361,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.274' SURF_ID='DUCT'
      XB=2.1844,2.1869,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.275' SURF_ID='DUCT'
      XB=2.2352,2.2377,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.276' SURF_ID='DUCT'
      XB=2.2860,2.2885,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.277' SURF_ID='DUCT'
      XB=2.3368,2.3393,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.278' SURF_ID='DUCT'
      XB=2.3876,2.3901,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.279' SURF_ID='DUCT'
      XB=2.4384,2.4409,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.280' SURF_ID='DUCT'
      XB=2.4892,2.4917,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.281' SURF_ID='DUCT'
      XB=2.5400,2.5425,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.282' SURF_ID='DUCT'
      XB=2.5908,2.5933,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.283' SURF_ID='DUCT'
      XB=2.6416,2.6441,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.284' SURF_ID='DUCT'
      XB=2.6924,2.6949,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.285' SURF_ID='DUCT'
      XB=2.7432,2.7457,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.286' SURF_ID='DUCT'
      XB=2.7940,2.7965,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.287' SURF_ID='DUCT'
      XB=2.8448,2.8473,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.288' SURF_ID='DUCT'
      XB=2.8956,2.8981,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.289' SURF_ID='DUCT'
      XB=2.9464,2.9489,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.290' SURF_ID='DUCT'
      XB=2.9972,2.9997,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.291' SURF_ID='DUCT'
      XB=3.0480,3.0505,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.292' SURF_ID='DUCT'
      XB=3.0988,3.1013,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.293' SURF_ID='DUCT'
      XB=3.1496,3.1521,-2.5400,-2.2860,3.3528,4.8768 /
&OBST ID='New OBST.294' SURF_ID='DUCT'
      XB=1.6764,3.2004,-2.5400,-2.2860,3.4036,3.4061 /
&OBST ID='New OBST.295' SURF_ID='DUCT'
      XB=1.7272,1.7297,-2.5400,-2.2860,3.4544,3.4569 /
&OBST ID='New OBST.296' SURF_ID='DUCT'
      XB=1.7780,1.7805,-2.5400,-2.2860,3.5052,3.5077 /
&OBST ID='New OBST.297' SURF_ID='DUCT'
      XB=1.8288,1.8313,-2.5400,-2.2860,3.5560,3.5585 /
&OBST ID='New OBST.298' SURF_ID='DUCT'
      XB=1.8796,1.8821,-2.5400,-2.2860,3.6068,3.6093 /
&OBST ID='New OBST.299' SURF_ID='DUCT'
      XB=1.9304,1.9329,-2.5400,-2.2860,3.6576,3.6601 /
&OBST ID='New OBST.300' SURF_ID='DUCT'
      XB=1.9812,1.9837,-2.5400,-2.2860,3.7084,3.7109 /
&OBST ID='New OBST.301' SURF_ID='DUCT'
      XB=2.0320,2.0345,-2.5400,-2.2860,3.7592,3.7617 /
&OBST ID='New OBST.302' SURF_ID='DUCT'
      XB=2.0828,2.0853,-2.5400,-2.2860,3.8100,3.8125 /
&OBST ID='New OBST.303' SURF_ID='DUCT'
      XB=2.1336,2.1361,-2.5400,-2.2860,3.8608,3.8633 /
&OBST ID='New OBST.304' SURF_ID='DUCT'
      XB=2.1844,2.1869,-2.5400,-2.2860,3.9116,3.9141 /
&OBST ID='New OBST.305' SURF_ID='DUCT'
      XB=2.2352,2.2377,-2.5400,-2.2860,3.9624,3.9649 /
&OBST ID='New OBST.306' SURF_ID='DUCT'
      XB=2.2860,2.2885,-2.5400,-2.2860,4.0132,4.0157 /
&OBST ID='New OBST.307' SURF_ID='DUCT'
      XB=2.3368,2.3393,-2.5400,-2.2860,4.0640,4.0665 /
&OBST ID='New OBST.308' SURF_ID='DUCT'
      XB=2.3876,2.3901,-2.5400,-2.2860,4.1148,4.1173 /
&OBST ID='New OBST.309' SURF_ID='DUCT'
      XB=2.4384,2.4409,-2.5400,-2.2860,4.1656,4.1681 /
&OBST ID='New OBST.310' SURF_ID='DUCT'
      XB=2.4892,2.4917,-2.5400,-2.2860,4.2164,4.2189 /
&OBST ID='New OBST.311' SURF_ID='DUCT'
      XB=2.5400,2.5425,-2.5400,-2.2860,4.2672,4.2697 /
&OBST ID='New OBST.312' SURF_ID='DUCT'
      XB=2.5908,2.5933,-2.5400,-2.2860,4.3180,4.3205 /
&OBST ID='New OBST.313' SURF_ID='DUCT'
      XB=2.6416,2.6441,-2.5400,-2.2860,4.3688,4.3713 /
&OBST ID='New OBST.314' SURF_ID='DUCT'
      XB=2.6924,2.6949,-2.5400,-2.2860,4.4196,4.4221 /
&OBST ID='New OBST.315' SURF_ID='DUCT'
      XB=2.7432,2.7457,-2.5400,-2.2860,4.4704,4.4729 /
&OBST ID='New OBST.316' SURF_ID='DUCT'
      XB=2.7940,2.7965,-2.5400,-2.2860,4.5212,4.5237 /
&OBST ID='New OBST.317' SURF_ID='DUCT'
      XB=2.8448,2.8473,-2.5400,-2.2860,4.5720,4.5745 /
&OBST ID='New OBST.318' SURF_ID='DUCT'
      XB=2.8956,2.8981,-2.5400,-2.2860,4.6228,4.6253 /
&OBST ID='New OBST.319' SURF_ID='DUCT'
      XB=2.9464,2.9489,-2.5400,-2.2860,4.6736,4.6761 /
&OBST ID='New OBST.320' SURF_ID='DUCT'
      XB=2.9972,2.9997,-2.5400,-2.2860,4.7244,4.7269 /
&OBST ID='New OBST.321' SURF_ID='DUCT'
      XB=3.0480,3.0505,-2.5400,-2.2860,4.7752,4.7777 /
&OBST ID='New OBST.322' SURF_ID='DUCT'
      XB=3.0988,3.1013,-2.5400,-2.2860,4.8260,4.8285 /
&OBST ID='New OBST.323' SURF_ID='DUCT'
      XB=0.0000,7.1120,-6.0960,-0.1102,0.0000,1.2192 /
&OBST ID='New OBST.324' SURF_ID='DUCT'
      XB=2.1844,2.1869,-7.1628,-6.8580,3.3528,4.8768 /
&OBST ID='New OBST.325' SURF_ID='DUCT'
      XB=2.6924,2.6949,-7.1628,-6.8580,3.3528,4.8768 /
&OBST ID='New OBST.326' SURF_ID='DUCT'
      XB=1.6764,3.2004,-7.1628,-6.8580,3.8608,3.8633 /
&OBST ID='New OBST.327' SURF_ID='DUCT'
      XB=1.6764,3.2004,-7.1628,-6.8580,4.3688,4.3713 /
&VENT ID='New VENT' SURF_ID='OPEN'
      XB=7.1120,7.1120,-6.0690,-1.8288,0.0000,1.2192 /
&VENT ID='New VENT.001' SURF_ID='DUCT'
      XB=1.6764,1.6764,-7.4676,-2.2860,3.3528,4.8768 /
&VENT ID='New VENT.002' SURF_ID='DUCT'
      XB=3.2004,3.2004,-7.4676,-2.2860,3.3528,4.8768 /
&VENT ID='New VENT.003' SURF_ID='DUCT'
      XB=1.6764,3.2004,-7.4676,-2.2860,3.3528,3.3528 /
&VENT ID='New VENT.004' SURF_ID='DUCT'
      XB=1.6764,3.2004,-7.4676,-2.2860,4.8768,4.8768 /
&VENT ID='New VENT.005' SURF_ID='FAN'
      XB=1.6764,3.2004,-7.4676,-7.4676,3.3528,4.8768 /
&VENT ID='New VENT.006' SURF_ID='DOOR'
      XB=1.6256,3.2512,0.0000,0.0000,1.2192,2.9464 /
&VENT ID='New VENT.007' SURF_ID='WINDOW'
      XB=0.0000,0.0000,5.4864,6.7056,0.0000,4.8768 /
&VENT ID='V-1001B' SURF_ID='CEILING'
      XB=0.0508,0.6096,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1001T' SURF_ID='CEILING'
      XB=0.0508,0.6096,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1002B' SURF_ID='CEILING'
      XB=0.6604,1.2192,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1002T' SURF_ID='CEILING'
      XB=0.6604,1.2192,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1004B' SURF_ID='CEILING'
      XB=1.8796,2.4384,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1004T' SURF_ID='CEILING'
      XB=1.8796,2.4384,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1005B' SURF_ID='CEILING'
      XB=2.4892,2.9972,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1005T' SURF_ID='CEILING'
      XB=2.4892,2.9972,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1007B' SURF_ID='CEILING'
      XB=3.6576,4.2164,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1007T' SURF_ID='CEILING'
      XB=3.6576,4.2164,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1008B' SURF_ID='CEILING'
      XB=4.2672,4.8260,0.0000,0.0508,3.9624,3.9624 /
&VENT ID='V-1008T' SURF_ID='CEILING'
      XB=4.2672,4.8260,0.0000,0.0508,4.0132,4.0132 /
&VENT ID='V-1009B' SURF_ID='CEILING'
      XB=0.0508,0.6096,0.6096,0.6604,3.9624,3.9624 /
&VENT ID='V-1009T' SURF_ID='CEILING'
      XB=0.0508,0.6096,0.6096,0.6604,4.0132,4.0132 /
&VENT ID='V-100B' SURF_ID='POLE' XB=1.8796,2.4384,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-100T' SURF_ID='FLOOR' XB=1.8796,2.4384,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-1010B' SURF_ID='CEILING'
      XB=0.6604,1.2192,0.6096,0.6604,3.9624,3.9624 /
&VENT ID='V-1010T' SURF_ID='CEILING'
      XB=0.6604,1.2192,0.6096,0.6604,4.0132,4.0132 /
&VENT ID='V-1015B' SURF_ID='CEILING'
      XB=3.6576,4.2164,0.6096,0.6604,3.9624,3.9624 /
&VENT ID='V-1015T' SURF_ID='CEILING'
      XB=3.6576,4.2164,0.6096,0.6604,4.0132,4.0132 /
&VENT ID='V-1016B' SURF_ID='CEILING'
      XB=4.2672,4.8260,0.6096,0.6604,3.9624,3.9624 /
&VENT ID='V-1016T' SURF_ID='CEILING'
      XB=4.2672,4.8260,0.6096,0.6604,4.0132,4.0132 /
&VENT ID='V-1017B' SURF_ID='CEILING'
      XB=0.0508,0.6096,1.2192,1.2700,3.9624,3.9624 /
&VENT ID='V-1017T' SURF_ID='CEILING'
      XB=0.0508,0.6096,1.2192,1.2700,4.0132,4.0132 /
&VENT ID='V-1018B' SURF_ID='CEILING'
      XB=0.6604,1.2192,1.2192,1.2700,3.9624,3.9624 /
&VENT ID='V-1018T' SURF_ID='CEILING'
      XB=0.6604,1.2192,1.2192,1.2700,4.0132,4.0132 /
&VENT ID='V-101B' SURF_ID='POLE' XB=2.4892,2.9972,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-101T' SURF_ID='FLOOR' XB=2.4892,2.9972,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-1023B' SURF_ID='CEILING'
      XB=3.6576,4.2164,1.2192,1.2700,3.9624,3.9624 /
&VENT ID='V-1023T' SURF_ID='CEILING'
      XB=3.6576,4.2164,1.2192,1.2700,4.0132,4.0132 /
&VENT ID='V-1024B' SURF_ID='CEILING'
      XB=4.2672,4.8260,1.2192,1.2700,3.9624,3.9624 /
&VENT ID='V-1024T' SURF_ID='CEILING'
      XB=4.2672,4.8260,1.2192,1.2700,4.0132,4.0132 /
&VENT ID='V-1025B' SURF_ID='CEILING'
      XB=0.0508,0.6096,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1025T' SURF_ID='CEILING'
      XB=0.0508,0.6096,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-1026B' SURF_ID='CEILING'
      XB=0.6604,1.2192,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1026T' SURF_ID='CEILING'
      XB=0.6604,1.2192,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-1028B' SURF_ID='CEILING'
      XB=1.8796,2.4384,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1028T' SURF_ID='CEILING'
      XB=1.8796,2.4384,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-1029B' SURF_ID='CEILING'
      XB=2.4892,2.9972,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1029T' SURF_ID='CEILING'
      XB=2.4892,2.9972,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-102B' SURF_ID='POLE' XB=3.0480,3.6068,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-102T' SURF_ID='FLOOR' XB=3.0480,3.6068,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-1031B' SURF_ID='CEILING'
      XB=3.6576,4.2164,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1031T' SURF_ID='CEILING'
      XB=3.6576,4.2164,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-1032B' SURF_ID='CEILING'
      XB=4.2672,4.8260,1.8288,1.8796,3.9624,3.9624 /
&VENT ID='V-1032T' SURF_ID='CEILING'
      XB=4.2672,4.8260,1.8288,1.8796,4.0132,4.0132 /
&VENT ID='V-1033B' SURF_ID='CEILING'
      XB=0.0508,0.6096,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1033T' SURF_ID='CEILING'
      XB=0.0508,0.6096,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-1034B' SURF_ID='CEILING'
      XB=0.6604,1.2192,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1034T' SURF_ID='CEILING'
      XB=0.6604,1.2192,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-1035B' SURF_ID='CEILING'
      XB=1.2700,1.8288,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1035T' SURF_ID='CEILING'
      XB=1.2700,1.8288,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-1038B' SURF_ID='CEILING'
      XB=3.0480,3.6068,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1038T' SURF_ID='CEILING'
      XB=3.0480,3.6068,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-1039B' SURF_ID='CEILING'
      XB=3.6576,4.2164,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1039T' SURF_ID='CEILING'
      XB=3.6576,4.2164,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-103B' SURF_ID='POLE' XB=3.6576,4.2164,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-103T' SURF_ID='FLOOR' XB=3.6576,4.2164,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-1040B' SURF_ID='CEILING'
      XB=4.2672,4.8260,2.4384,2.4892,3.9624,3.9624 /
&VENT ID='V-1040T' SURF_ID='CEILING'
      XB=4.2672,4.8260,2.4384,2.4892,4.0132,4.0132 /
&VENT ID='V-1041B' SURF_ID='CEILING'
      XB=0.0508,0.6096,3.0480,3.0988,3.9624,3.9624 /
&VENT ID='V-1041T' SURF_ID='CEILING'
      XB=0.0508,0.6096,3.0480,3.0988,4.0132,4.0132 /
&VENT ID='V-1042B' SURF_ID='CEILING'
      XB=0.6604,1.2192,3.0480,3.0988,3.9624,3.9624 /
&VENT ID='V-1042T' SURF_ID='CEILING'
      XB=0.6604,1.2192,3.0480,3.0988,4.0132,4.0132 /
&VENT ID='V-1047B' SURF_ID='CEILING'
      XB=3.6576,4.2164,3.0480,3.0988,3.9624,3.9624 /
&VENT ID='V-1047T' SURF_ID='CEILING'
      XB=3.6576,4.2164,3.0480,3.0988,4.0132,4.0132 /
&VENT ID='V-1048B' SURF_ID='CEILING'
      XB=4.2672,4.8260,3.0480,3.0988,3.9624,3.9624 /
&VENT ID='V-1048T' SURF_ID='CEILING'
      XB=4.2672,4.8260,3.0480,3.0988,4.0132,4.0132 /
&VENT ID='V-1049B' SURF_ID='CEILING'
      XB=0.0508,0.6096,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1049T' SURF_ID='CEILING'
      XB=0.0508,0.6096,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1050B' SURF_ID='CEILING'
      XB=0.6604,1.2192,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1050T' SURF_ID='CEILING'
      XB=0.6604,1.2192,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1052B' SURF_ID='CEILING'
      XB=1.8796,2.4384,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1052T' SURF_ID='CEILING'
      XB=1.8796,2.4384,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1053B' SURF_ID='CEILING'
      XB=2.4892,2.9972,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1053T' SURF_ID='CEILING'
      XB=2.4892,2.9972,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1055B' SURF_ID='CEILING'
      XB=3.6576,4.2164,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1055T' SURF_ID='CEILING'
      XB=3.6576,4.2164,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1056B' SURF_ID='CEILING'
      XB=4.2672,4.8260,3.6576,3.7084,3.9624,3.9624 /
&VENT ID='V-1056T' SURF_ID='CEILING'
      XB=4.2672,4.8260,3.6576,3.7084,4.0132,4.0132 /
&VENT ID='V-1057B' SURF_ID='CEILING'
      XB=0.0508,0.6096,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1057T' SURF_ID='CEILING'
      XB=0.0508,0.6096,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-1058B' SURF_ID='CEILING'
      XB=0.6604,1.2192,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1058T' SURF_ID='CEILING'
      XB=0.6604,1.2192,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-1059B' SURF_ID='CEILING'
      XB=1.2700,1.8288,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1059T' SURF_ID='CEILING'
      XB=1.2700,1.8288,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-105B' SURF_ID='POLE' XB=0.0000,0.0508,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-105T' SURF_ID='FLOOR' XB=0.0000,0.0508,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1062B' SURF_ID='CEILING'
      XB=3.0480,3.6068,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1062T' SURF_ID='CEILING'
      XB=3.0480,3.6068,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-1063B' SURF_ID='CEILING'
      XB=3.6576,4.2164,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1063T' SURF_ID='CEILING'
      XB=3.6576,4.2164,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-1064B' SURF_ID='CEILING'
      XB=4.2672,4.8260,4.2164,4.2672,3.9624,3.9624 /
&VENT ID='V-1064T' SURF_ID='CEILING'
      XB=4.2672,4.8260,4.2164,4.2672,4.0132,4.0132 /
&VENT ID='V-1065B' SURF_ID='CEILING'
      XB=0.0508,0.6096,4.8260,4.8768,3.9624,3.9624 /
&VENT ID='V-1065T' SURF_ID='CEILING'
      XB=0.0508,0.6096,4.8260,4.8768,4.0132,4.0132 /
&VENT ID='V-1066B' SURF_ID='CEILING'
      XB=0.6604,1.2192,4.8260,4.8768,3.9624,3.9624 /
&VENT ID='V-1066T' SURF_ID='CEILING'
      XB=0.6604,1.2192,4.8260,4.8768,4.0132,4.0132 /
&VENT ID='V-106B' SURF_ID='POLE' XB=0.6096,0.6604,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-106T' SURF_ID='FLOOR' XB=0.6096,0.6604,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1071B' SURF_ID='CEILING'
      XB=3.6576,4.2164,4.8260,4.8768,3.9624,3.9624 /
&VENT ID='V-1071T' SURF_ID='CEILING'
      XB=3.6576,4.2164,4.8260,4.8768,4.0132,4.0132 /
&VENT ID='V-1072B' SURF_ID='CEILING'
      XB=4.2672,4.8260,4.8260,4.8768,3.9624,3.9624 /
&VENT ID='V-1072T' SURF_ID='CEILING'
      XB=4.2672,4.8260,4.8260,4.8768,4.0132,4.0132 /
&VENT ID='V-1073B' SURF_ID='CEILING'
      XB=0.0508,0.6096,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1073T' SURF_ID='CEILING'
      XB=0.0508,0.6096,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-1074B' SURF_ID='CEILING'
      XB=0.6604,1.2192,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1074T' SURF_ID='CEILING'
      XB=0.6604,1.2192,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-1076B' SURF_ID='CEILING'
      XB=1.8796,2.4384,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1076T' SURF_ID='CEILING'
      XB=1.8796,2.4384,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-1077B' SURF_ID='CEILING'
      XB=2.4892,2.9972,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1077T' SURF_ID='CEILING'
      XB=2.4892,2.9972,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-1079B' SURF_ID='CEILING'
      XB=3.6576,4.2164,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1079T' SURF_ID='CEILING'
      XB=3.6576,4.2164,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-107B' SURF_ID='POLE' XB=1.2192,1.2700,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-107T' SURF_ID='FLOOR' XB=1.2192,1.2700,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1080B' SURF_ID='CEILING'
      XB=4.2672,4.8260,5.4356,5.4864,3.9624,3.9624 /
&VENT ID='V-1080T' SURF_ID='CEILING'
      XB=4.2672,4.8260,5.4356,5.4864,4.0132,4.0132 /
&VENT ID='V-1081B' SURF_ID='CEILING'
      XB=0.0508,0.6096,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1081T' SURF_ID='CEILING'
      XB=0.0508,0.6096,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1082B' SURF_ID='CEILING'
      XB=0.6604,1.2192,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1082T' SURF_ID='CEILING'
      XB=0.6604,1.2192,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1083B' SURF_ID='CEILING'
      XB=1.2700,1.8288,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1083T' SURF_ID='CEILING'
      XB=1.2700,1.8288,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1086B' SURF_ID='CEILING'
      XB=3.0480,3.6068,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1086T' SURF_ID='CEILING'
      XB=3.0480,3.6068,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1087B' SURF_ID='CEILING'
      XB=3.6576,4.2164,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1087T' SURF_ID='CEILING'
      XB=3.6576,4.2164,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1088B' SURF_ID='CEILING'
      XB=4.2672,4.8260,6.0452,6.0960,3.9624,3.9624 /
&VENT ID='V-1088T' SURF_ID='CEILING'
      XB=4.2672,4.8260,6.0452,6.0960,4.0132,4.0132 /
&VENT ID='V-1089B' SURF_ID='CEILING'
      XB=0.0508,0.6096,6.6548,6.7056,3.9624,3.9624 /
&VENT ID='V-1089T' SURF_ID='CEILING'
      XB=0.0508,0.6096,6.6548,6.7056,4.0132,4.0132 /
&VENT ID='V-108B' SURF_ID='POLE' XB=1.8288,1.8796,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-108T' SURF_ID='FLOOR' XB=1.8288,1.8796,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1090B' SURF_ID='CEILING'
      XB=0.6604,1.2192,6.6548,6.7056,3.9624,3.9624 /
&VENT ID='V-1090T' SURF_ID='CEILING'
      XB=0.6604,1.2192,6.6548,6.7056,4.0132,4.0132 /
&VENT ID='V-1095B' SURF_ID='CEILING'
      XB=3.6576,4.2164,6.6548,6.7056,3.9624,3.9624 /
&VENT ID='V-1095T' SURF_ID='CEILING'
      XB=3.6576,4.2164,6.6548,6.7056,4.0132,4.0132 /
&VENT ID='V-1096B' SURF_ID='CEILING'
      XB=4.2672,4.8260,6.6548,6.7056,3.9624,3.9624 /
&VENT ID='V-1096T' SURF_ID='CEILING'
      XB=4.2672,4.8260,6.6548,6.7056,4.0132,4.0132 /
&VENT ID='V-1097B' SURF_ID='CEILING'
      XB=0.0508,0.6096,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1097T' SURF_ID='CEILING'
      XB=0.0508,0.6096,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-1098B' SURF_ID='CEILING'
      XB=0.6604,1.2192,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1098T' SURF_ID='CEILING'
      XB=0.6604,1.2192,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-109B' SURF_ID='POLE' XB=2.4384,2.4892,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-109T' SURF_ID='FLOOR' XB=2.4384,2.4892,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-10B' SURF_ID='POLE' XB=0.6604,1.2192,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-10T' SURF_ID='FLOOR' XB=0.6604,1.2192,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-1100B' SURF_ID='CEILING'
      XB=1.8796,2.4384,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1100T' SURF_ID='CEILING'
      XB=1.8796,2.4384,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-1101B' SURF_ID='CEILING'
      XB=2.4892,2.9972,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1101T' SURF_ID='CEILING'
      XB=2.4892,2.9972,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-1103B' SURF_ID='CEILING'
      XB=3.6576,4.2164,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1103T' SURF_ID='CEILING'
      XB=3.6576,4.2164,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-1104B' SURF_ID='CEILING'
      XB=4.2672,4.8260,7.2644,7.3152,3.9624,3.9624 /
&VENT ID='V-1104T' SURF_ID='CEILING'
      XB=4.2672,4.8260,7.2644,7.3152,4.0132,4.0132 /
&VENT ID='V-1105B' SURF_ID='CEILING'
      XB=0.0000,0.0508,0.0000,0.6096,3.9624,3.9624 /
&VENT ID='V-1105T' SURF_ID='CEILING'
      XB=0.0000,0.0508,0.0000,0.6096,4.0132,4.0132 /
&VENT ID='V-1106B' SURF_ID='CEILING'
      XB=0.6096,0.6604,0.0000,0.6096,3.9624,3.9624 /
&VENT ID='V-1106T' SURF_ID='CEILING'
      XB=0.6096,0.6604,0.0000,0.6096,4.0132,4.0132 /
&VENT ID='V-1109B' SURF_ID='CEILING'
      XB=2.4384,2.4892,0.0000,0.6096,3.9624,3.9624 /
&VENT ID='V-1109T' SURF_ID='CEILING'
      XB=2.4384,2.4892,0.0000,0.6096,4.0132,4.0132 /
&VENT ID='V-110B' SURF_ID='POLE' XB=2.9972,3.0480,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-110T' SURF_ID='FLOOR' XB=2.9972,3.0480,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1112B' SURF_ID='CEILING'
      XB=4.2164,4.2672,0.0000,0.6096,3.9624,3.9624 /
&VENT ID='V-1112T' SURF_ID='CEILING'
      XB=4.2164,4.2672,0.0000,0.6096,4.0132,4.0132 /
&VENT ID='V-1113B' SURF_ID='CEILING'
      XB=4.8260,4.8768,0.0000,0.6096,3.9624,3.9624 /
&VENT ID='V-1113T' SURF_ID='CEILING'
      XB=4.8260,4.8768,0.0000,0.6096,4.0132,4.0132 /
&VENT ID='V-1114B' SURF_ID='CEILING'
      XB=0.0000,0.0508,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1114T' SURF_ID='CEILING'
      XB=0.0000,0.0508,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-1115B' SURF_ID='CEILING'
      XB=0.6096,0.6604,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1115T' SURF_ID='CEILING'
      XB=0.6096,0.6604,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-1116B' SURF_ID='CEILING'
      XB=1.2192,1.2700,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1116T' SURF_ID='CEILING'
      XB=1.2192,1.2700,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-111B' SURF_ID='POLE' XB=3.6068,3.6576,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-111T' SURF_ID='FLOOR' XB=3.6068,3.6576,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1120B' SURF_ID='CEILING'
      XB=3.6068,3.6576,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1120T' SURF_ID='CEILING'
      XB=3.6068,3.6576,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-1121B' SURF_ID='CEILING'
      XB=4.2164,4.2672,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1121T' SURF_ID='CEILING'
      XB=4.2164,4.2672,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-1122B' SURF_ID='CEILING'
      XB=4.8260,4.8768,0.6096,1.2192,3.9624,3.9624 /
&VENT ID='V-1122T' SURF_ID='CEILING'
      XB=4.8260,4.8768,0.6096,1.2192,4.0132,4.0132 /
&VENT ID='V-1123B' SURF_ID='CEILING'
      XB=0.0000,0.0508,1.2192,1.8288,3.9624,3.9624 /
&VENT ID='V-1123T' SURF_ID='CEILING'
      XB=0.0000,0.0508,1.2192,1.8288,4.0132,4.0132 /
&VENT ID='V-1124B' SURF_ID='CEILING'
      XB=0.6096,0.6604,1.2192,1.8288,3.9624,3.9624 /
&VENT ID='V-1124T' SURF_ID='CEILING'
      XB=0.6096,0.6604,1.2192,1.8288,4.0132,4.0132 /
&VENT ID='V-1127B' SURF_ID='CEILING'
      XB=2.4384,2.4892,1.2192,1.8288,3.9624,3.9624 /
&VENT ID='V-1127T' SURF_ID='CEILING'
      XB=2.4384,2.4892,1.2192,1.8288,4.0132,4.0132 /
&VENT ID='V-112B' SURF_ID='POLE' XB=4.2164,4.2672,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-112T' SURF_ID='FLOOR' XB=4.2164,4.2672,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1130B' SURF_ID='CEILING'
      XB=4.2164,4.2672,1.2192,1.8288,3.9624,3.9624 /
&VENT ID='V-1130T' SURF_ID='CEILING'
      XB=4.2164,4.2672,1.2192,1.8288,4.0132,4.0132 /
&VENT ID='V-1131B' SURF_ID='CEILING'
      XB=4.8260,4.8768,1.2192,1.8288,3.9624,3.9624 /
&VENT ID='V-1131T' SURF_ID='CEILING'
      XB=4.8260,4.8768,1.2192,1.8288,4.0132,4.0132 /
&VENT ID='V-1132B' SURF_ID='CEILING'
      XB=0.0000,0.0508,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1132T' SURF_ID='CEILING'
      XB=0.0000,0.0508,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1133B' SURF_ID='CEILING'
      XB=0.6096,0.6604,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1133T' SURF_ID='CEILING'
      XB=0.6096,0.6604,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1134B' SURF_ID='CEILING'
      XB=1.2192,1.2700,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1134T' SURF_ID='CEILING'
      XB=1.2192,1.2700,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1135B' SURF_ID='CEILING'
      XB=1.8288,1.8796,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1135T' SURF_ID='CEILING'
      XB=1.8288,1.8796,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1136B' SURF_ID='CEILING'
      XB=2.4384,2.4892,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1136T' SURF_ID='CEILING'
      XB=2.4384,2.4892,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1137B' SURF_ID='CEILING'
      XB=2.9972,3.0480,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1137T' SURF_ID='CEILING'
      XB=2.9972,3.0480,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1138B' SURF_ID='CEILING'
      XB=3.6068,3.6576,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1138T' SURF_ID='CEILING'
      XB=3.6068,3.6576,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1139B' SURF_ID='CEILING'
      XB=4.2164,4.2672,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1139T' SURF_ID='CEILING'
      XB=4.2164,4.2672,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-113B' SURF_ID='POLE' XB=4.8260,4.8768,0.0000,0.6096,0.8128,0.8128 /
&VENT ID='V-113T' SURF_ID='FLOOR' XB=4.8260,4.8768,0.0000,0.6096,0.9144,0.9144 /
&VENT ID='V-1140B' SURF_ID='CEILING'
      XB=4.8260,4.8768,1.8288,2.4384,3.9624,3.9624 /
&VENT ID='V-1140T' SURF_ID='CEILING'
      XB=4.8260,4.8768,1.8288,2.4384,4.0132,4.0132 /
&VENT ID='V-1141B' SURF_ID='CEILING'
      XB=0.0000,0.0508,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1141T' SURF_ID='CEILING'
      XB=0.0000,0.0508,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-1142B' SURF_ID='CEILING'
      XB=0.6096,0.6604,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1142T' SURF_ID='CEILING'
      XB=0.6096,0.6604,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-1143B' SURF_ID='CEILING'
      XB=1.2192,1.2700,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1143T' SURF_ID='CEILING'
      XB=1.2192,1.2700,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-1147B' SURF_ID='CEILING'
      XB=3.6068,3.6576,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1147T' SURF_ID='CEILING'
      XB=3.6068,3.6576,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-1148B' SURF_ID='CEILING'
      XB=4.2164,4.2672,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1148T' SURF_ID='CEILING'
      XB=4.2164,4.2672,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-1149B' SURF_ID='CEILING'
      XB=4.8260,4.8768,2.4384,3.0480,3.9624,3.9624 /
&VENT ID='V-1149T' SURF_ID='CEILING'
      XB=4.8260,4.8768,2.4384,3.0480,4.0132,4.0132 /
&VENT ID='V-114B' SURF_ID='POLE' XB=0.0000,0.0508,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-114T' SURF_ID='FLOOR' XB=0.0000,0.0508,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1150B' SURF_ID='CEILING'
      XB=0.0000,0.0508,3.0480,3.6576,3.9624,3.9624 /
&VENT ID='V-1150T' SURF_ID='CEILING'
      XB=0.0000,0.0508,3.0480,3.6576,4.0132,4.0132 /
&VENT ID='V-1151B' SURF_ID='CEILING'
      XB=0.6096,0.6604,3.0480,3.6576,3.9624,3.9624 /
&VENT ID='V-1151T' SURF_ID='CEILING'
      XB=0.6096,0.6604,3.0480,3.6576,4.0132,4.0132 /
&VENT ID='V-1154B' SURF_ID='CEILING'
      XB=2.4384,2.4892,3.0480,3.6576,3.9624,3.9624 /
&VENT ID='V-1154T' SURF_ID='CEILING'
      XB=2.4384,2.4892,3.0480,3.6576,4.0132,4.0132 /
&VENT ID='V-1157B' SURF_ID='CEILING'
      XB=4.2164,4.2672,3.0480,3.6576,3.9624,3.9624 /
&VENT ID='V-1157T' SURF_ID='CEILING'
      XB=4.2164,4.2672,3.0480,3.6576,4.0132,4.0132 /
&VENT ID='V-1158B' SURF_ID='CEILING'
      XB=4.8260,4.8768,3.0480,3.6576,3.9624,3.9624 /
&VENT ID='V-1158T' SURF_ID='CEILING'
      XB=4.8260,4.8768,3.0480,3.6576,4.0132,4.0132 /
&VENT ID='V-1159B' SURF_ID='CEILING'
      XB=0.0000,0.0508,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1159T' SURF_ID='CEILING'
      XB=0.0000,0.0508,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-115B' SURF_ID='POLE' XB=0.6096,0.6604,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-115T' SURF_ID='FLOOR' XB=0.6096,0.6604,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1160B' SURF_ID='CEILING'
      XB=0.6096,0.6604,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1160T' SURF_ID='CEILING'
      XB=0.6096,0.6604,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1161B' SURF_ID='CEILING'
      XB=1.2192,1.2700,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1161T' SURF_ID='CEILING'
      XB=1.2192,1.2700,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1162B' SURF_ID='CEILING'
      XB=1.8288,1.8796,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1162T' SURF_ID='CEILING'
      XB=1.8288,1.8796,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1163B' SURF_ID='CEILING'
      XB=2.4384,2.4892,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1163T' SURF_ID='CEILING'
      XB=2.4384,2.4892,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1164B' SURF_ID='CEILING'
      XB=2.9972,3.0480,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1164T' SURF_ID='CEILING'
      XB=2.9972,3.0480,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1165B' SURF_ID='CEILING'
      XB=3.6068,3.6576,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1165T' SURF_ID='CEILING'
      XB=3.6068,3.6576,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1166B' SURF_ID='CEILING'
      XB=4.2164,4.2672,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1166T' SURF_ID='CEILING'
      XB=4.2164,4.2672,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1167B' SURF_ID='CEILING'
      XB=4.8260,4.8768,3.6576,4.2672,3.9624,3.9624 /
&VENT ID='V-1167T' SURF_ID='CEILING'
      XB=4.8260,4.8768,3.6576,4.2672,4.0132,4.0132 /
&VENT ID='V-1168B' SURF_ID='CEILING'
      XB=0.0000,0.0508,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1168T' SURF_ID='CEILING'
      XB=0.0000,0.0508,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-1169B' SURF_ID='CEILING'
      XB=0.6096,0.6604,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1169T' SURF_ID='CEILING'
      XB=0.6096,0.6604,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-116B' SURF_ID='POLE' XB=1.2192,1.2700,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-116T' SURF_ID='FLOOR' XB=1.2192,1.2700,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1170B' SURF_ID='CEILING'
      XB=1.2192,1.2700,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1170T' SURF_ID='CEILING'
      XB=1.2192,1.2700,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-1174B' SURF_ID='CEILING'
      XB=3.6068,3.6576,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1174T' SURF_ID='CEILING'
      XB=3.6068,3.6576,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-1175B' SURF_ID='CEILING'
      XB=4.2164,4.2672,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1175T' SURF_ID='CEILING'
      XB=4.2164,4.2672,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-1176B' SURF_ID='CEILING'
      XB=4.8260,4.8768,4.2672,4.8768,3.9624,3.9624 /
&VENT ID='V-1176T' SURF_ID='CEILING'
      XB=4.8260,4.8768,4.2672,4.8768,4.0132,4.0132 /
&VENT ID='V-1177B' SURF_ID='CEILING'
      XB=0.0000,0.0508,4.8768,5.4864,3.9624,3.9624 /
&VENT ID='V-1177T' SURF_ID='CEILING'
      XB=0.0000,0.0508,4.8768,5.4864,4.0132,4.0132 /
&VENT ID='V-1178B' SURF_ID='CEILING'
      XB=0.6096,0.6604,4.8768,5.4864,3.9624,3.9624 /
&VENT ID='V-1178T' SURF_ID='CEILING'
      XB=0.6096,0.6604,4.8768,5.4864,4.0132,4.0132 /
&VENT ID='V-117B' SURF_ID='POLE' XB=1.8288,1.8796,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-117T' SURF_ID='FLOOR' XB=1.8288,1.8796,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1181B' SURF_ID='CEILING'
      XB=2.4384,2.4892,4.8768,5.4864,3.9624,3.9624 /
&VENT ID='V-1181T' SURF_ID='CEILING'
      XB=2.4384,2.4892,4.8768,5.4864,4.0132,4.0132 /
&VENT ID='V-1184B' SURF_ID='CEILING'
      XB=4.2164,4.2672,4.8768,5.4864,3.9624,3.9624 /
&VENT ID='V-1184T' SURF_ID='CEILING'
      XB=4.2164,4.2672,4.8768,5.4864,4.0132,4.0132 /
&VENT ID='V-1185B' SURF_ID='CEILING'
      XB=4.8260,4.8768,4.8768,5.4864,3.9624,3.9624 /
&VENT ID='V-1185T' SURF_ID='CEILING'
      XB=4.8260,4.8768,4.8768,5.4864,4.0132,4.0132 /
&VENT ID='V-1186B' SURF_ID='CEILING'
      XB=0.0000,0.0508,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1186T' SURF_ID='CEILING'
      XB=0.0000,0.0508,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1187B' SURF_ID='CEILING'
      XB=0.6096,0.6604,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1187T' SURF_ID='CEILING'
      XB=0.6096,0.6604,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1188B' SURF_ID='CEILING'
      XB=1.2192,1.2700,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1188T' SURF_ID='CEILING'
      XB=1.2192,1.2700,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1189B' SURF_ID='CEILING'
      XB=1.8288,1.8796,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1189T' SURF_ID='CEILING'
      XB=1.8288,1.8796,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-118B' SURF_ID='POLE' XB=2.4384,2.4892,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-118T' SURF_ID='FLOOR' XB=2.4384,2.4892,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1190B' SURF_ID='CEILING'
      XB=2.4384,2.4892,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1190T' SURF_ID='CEILING'
      XB=2.4384,2.4892,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1191B' SURF_ID='CEILING'
      XB=2.9972,3.0480,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1191T' SURF_ID='CEILING'
      XB=2.9972,3.0480,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1192B' SURF_ID='CEILING'
      XB=3.6068,3.6576,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1192T' SURF_ID='CEILING'
      XB=3.6068,3.6576,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1193B' SURF_ID='CEILING'
      XB=4.2164,4.2672,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1193T' SURF_ID='CEILING'
      XB=4.2164,4.2672,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1194B' SURF_ID='CEILING'
      XB=4.8260,4.8768,5.4864,6.0960,3.9624,3.9624 /
&VENT ID='V-1194T' SURF_ID='CEILING'
      XB=4.8260,4.8768,5.4864,6.0960,4.0132,4.0132 /
&VENT ID='V-1195B' SURF_ID='CEILING'
      XB=0.0000,0.0508,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1195T' SURF_ID='CEILING'
      XB=0.0000,0.0508,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-1196B' SURF_ID='CEILING'
      XB=0.6096,0.6604,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1196T' SURF_ID='CEILING'
      XB=0.6096,0.6604,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-1197B' SURF_ID='CEILING'
      XB=1.2192,1.2700,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1197T' SURF_ID='CEILING'
      XB=1.2192,1.2700,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-119B' SURF_ID='POLE' XB=2.9972,3.0480,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-119T' SURF_ID='FLOOR' XB=2.9972,3.0480,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-11B' SURF_ID='POLE' XB=1.2700,1.8288,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-11T' SURF_ID='FLOOR' XB=1.2700,1.8288,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-1201B' SURF_ID='CEILING'
      XB=3.6068,3.6576,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1201T' SURF_ID='CEILING'
      XB=3.6068,3.6576,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-1202B' SURF_ID='CEILING'
      XB=4.2164,4.2672,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1202T' SURF_ID='CEILING'
      XB=4.2164,4.2672,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-1203B' SURF_ID='CEILING'
      XB=4.8260,4.8768,6.0960,6.7056,3.9624,3.9624 /
&VENT ID='V-1203T' SURF_ID='CEILING'
      XB=4.8260,4.8768,6.0960,6.7056,4.0132,4.0132 /
&VENT ID='V-1204B' SURF_ID='CEILING'
      XB=0.0000,0.0508,6.7056,7.3152,3.9624,3.9624 /
&VENT ID='V-1204T' SURF_ID='CEILING'
      XB=0.0000,0.0508,6.7056,7.3152,4.0132,4.0132 /
&VENT ID='V-1205B' SURF_ID='CEILING'
      XB=0.6096,0.6604,6.7056,7.3152,3.9624,3.9624 /
&VENT ID='V-1205T' SURF_ID='CEILING'
      XB=0.6096,0.6604,6.7056,7.3152,4.0132,4.0132 /
&VENT ID='V-1208B' SURF_ID='CEILING'
      XB=2.4384,2.4892,6.7056,7.3152,3.9624,3.9624 /
&VENT ID='V-1208T' SURF_ID='CEILING'
      XB=2.4384,2.4892,6.7056,7.3152,4.0132,4.0132 /
&VENT ID='V-120B' SURF_ID='POLE' XB=3.6068,3.6576,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-120T' SURF_ID='FLOOR' XB=3.6068,3.6576,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-1211B' SURF_ID='CEILING'
      XB=4.2164,4.2672,6.7056,7.3152,3.9624,3.9624 /
&VENT ID='V-1211T' SURF_ID='CEILING'
      XB=4.2164,4.2672,6.7056,7.3152,4.0132,4.0132 /
&VENT ID='V-1212B' SURF_ID='CEILING'
      XB=4.8260,4.8768,6.7056,7.3152,3.9624,3.9624 /
&VENT ID='V-1212T' SURF_ID='CEILING'
      XB=4.8260,4.8768,6.7056,7.3152,4.0132,4.0132 /
&VENT ID='V-121B' SURF_ID='POLE' XB=4.2164,4.2672,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-121T' SURF_ID='FLOOR' XB=4.2164,4.2672,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-122B' SURF_ID='POLE' XB=4.8260,4.8768,0.6096,1.2192,0.8128,0.8128 /
&VENT ID='V-122T' SURF_ID='FLOOR' XB=4.8260,4.8768,0.6096,1.2192,0.9144,0.9144 /
&VENT ID='V-123B' SURF_ID='POLE' XB=0.0000,0.0508,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-123T' SURF_ID='FLOOR' XB=0.0000,0.0508,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-124B' SURF_ID='POLE' XB=0.6096,0.6604,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-124T' SURF_ID='FLOOR' XB=0.6096,0.6604,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-125B' SURF_ID='POLE' XB=1.2192,1.2700,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-125T' SURF_ID='FLOOR' XB=1.2192,1.2700,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-126B' SURF_ID='POLE' XB=1.8288,1.8796,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-126T' SURF_ID='FLOOR' XB=1.8288,1.8796,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-127B' SURF_ID='POLE' XB=2.4384,2.4892,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-127T' SURF_ID='FLOOR' XB=2.4384,2.4892,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-128B' SURF_ID='POLE' XB=2.9972,3.0480,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-128T' SURF_ID='FLOOR' XB=2.9972,3.0480,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-129B' SURF_ID='POLE' XB=3.6068,3.6576,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-129T' SURF_ID='FLOOR' XB=3.6068,3.6576,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-12B' SURF_ID='POLE' XB=1.8796,2.4384,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-12T' SURF_ID='FLOOR' XB=1.8796,2.4384,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-130B' SURF_ID='POLE' XB=4.2164,4.2672,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-130T' SURF_ID='FLOOR' XB=4.2164,4.2672,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-131B' SURF_ID='POLE' XB=4.8260,4.8768,1.2192,1.9812,0.8128,0.8128 /
&VENT ID='V-131T' SURF_ID='FLOOR' XB=4.8260,4.8768,1.2192,1.9812,0.9144,0.9144 /
&VENT ID='V-134B' SURF_ID='POLE' XB=1.2192,1.2700,1.9812,2.4384,0.8128,0.8128 /
&VENT ID='V-134T' SURF_ID='FLOOR' XB=1.2192,1.2700,1.9812,2.4384,0.9144,0.9144 /
&VENT ID='V-135B' SURF_ID='POLE' XB=1.8288,1.8796,1.9812,2.4384,0.8128,0.8128 /
&VENT ID='V-135T' SURF_ID='FLOOR' XB=1.8288,1.8796,1.9812,2.4384,0.9144,0.9144 /
&VENT ID='V-136B' SURF_ID='POLE' XB=2.4384,2.4892,1.9812,2.4384,0.8128,0.8128 /
&VENT ID='V-136T' SURF_ID='FLOOR' XB=2.4384,2.4892,1.9812,2.4384,0.9144,0.9144 /
&VENT ID='V-137B' SURF_ID='POLE' XB=2.9972,3.0480,1.9812,2.4384,0.8128,0.8128 /
&VENT ID='V-137T' SURF_ID='FLOOR' XB=2.9972,3.0480,1.9812,2.4384,0.9144,0.9144 /
&VENT ID='V-138B' SURF_ID='POLE' XB=3.6068,3.6576,1.9812,2.4384,0.8128,0.8128 /
&VENT ID='V-138T' SURF_ID='FLOOR' XB=3.6068,3.6576,1.9812,2.4384,0.9144,0.9144 /
&VENT ID='V-13B' SURF_ID='POLE' XB=2.4892,2.9972,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-13T' SURF_ID='FLOOR' XB=2.4892,2.9972,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-143B' SURF_ID='POLE' XB=1.2192,1.2700,2.4384,3.0480,0.8128,0.8128 /
&VENT ID='V-143T' SURF_ID='FLOOR' XB=1.2192,1.2700,2.4384,3.0480,0.9144,0.9144 /
&VENT ID='V-144B' SURF_ID='POLE' XB=1.8288,1.8796,2.4384,3.0480,0.8128,0.8128 /
&VENT ID='V-144T' SURF_ID='FLOOR' XB=1.8288,1.8796,2.4384,3.0480,0.9144,0.9144 /
&VENT ID='V-145B' SURF_ID='POLE' XB=2.4384,2.4892,2.4384,3.0480,0.8128,0.8128 /
&VENT ID='V-145T' SURF_ID='FLOOR' XB=2.4384,2.4892,2.4384,3.0480,0.9144,0.9144 /
&VENT ID='V-146B' SURF_ID='POLE' XB=2.9972,3.0480,2.4384,3.0480,0.8128,0.8128 /
&VENT ID='V-146T' SURF_ID='FLOOR' XB=2.9972,3.0480,2.4384,3.0480,0.9144,0.9144 /
&VENT ID='V-147B' SURF_ID='POLE' XB=3.6068,3.6576,2.4384,3.0480,0.8128,0.8128 /
&VENT ID='V-147T' SURF_ID='FLOOR' XB=3.6068,3.6576,2.4384,3.0480,0.9144,0.9144 /
&VENT ID='V-14B' SURF_ID='POLE' XB=3.0480,3.6068,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-14T' SURF_ID='FLOOR' XB=3.0480,3.6068,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-152B' SURF_ID='POLE' XB=1.2192,1.2700,3.0480,3.6576,0.8128,0.8128 /
&VENT ID='V-152T' SURF_ID='FLOOR' XB=1.2192,1.2700,3.0480,3.6576,0.9144,0.9144 /
&VENT ID='V-153B' SURF_ID='POLE' XB=1.8288,1.8796,3.0480,3.6576,0.8128,0.8128 /
&VENT ID='V-153T' SURF_ID='FLOOR' XB=1.8288,1.8796,3.0480,3.6576,0.9144,0.9144 /
&VENT ID='V-154B' SURF_ID='POLE' XB=2.4384,2.4892,3.0480,3.6576,0.8128,0.8128 /
&VENT ID='V-154T' SURF_ID='FLOOR' XB=2.4384,2.4892,3.0480,3.6576,0.9144,0.9144 /
&VENT ID='V-155B' SURF_ID='POLE' XB=2.9972,3.0480,3.0480,3.6576,0.8128,0.8128 /
&VENT ID='V-155T' SURF_ID='FLOOR' XB=2.9972,3.0480,3.0480,3.6576,0.9144,0.9144 /
&VENT ID='V-156B' SURF_ID='POLE' XB=3.6068,3.6576,3.0480,3.6576,0.8128,0.8128 /
&VENT ID='V-156T' SURF_ID='FLOOR' XB=3.6068,3.6576,3.0480,3.6576,0.9144,0.9144 /
&VENT ID='V-15B' SURF_ID='POLE' XB=3.6576,4.2164,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-15T' SURF_ID='FLOOR' XB=3.6576,4.2164,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-161B' SURF_ID='POLE' XB=1.2192,1.2700,3.6576,4.2672,0.8128,0.8128 /
&VENT ID='V-161T' SURF_ID='FLOOR' XB=1.2192,1.2700,3.6576,4.2672,0.9144,0.9144 /
&VENT ID='V-162B' SURF_ID='POLE' XB=1.8288,1.8796,3.6576,4.2672,0.8128,0.8128 /
&VENT ID='V-162T' SURF_ID='FLOOR' XB=1.8288,1.8796,3.6576,4.2672,0.9144,0.9144 /
&VENT ID='V-163B' SURF_ID='POLE' XB=2.4384,2.4892,3.6576,4.2672,0.8128,0.8128 /
&VENT ID='V-163T' SURF_ID='FLOOR' XB=2.4384,2.4892,3.6576,4.2672,0.9144,0.9144 /
&VENT ID='V-164B' SURF_ID='POLE' XB=2.9972,3.0480,3.6576,4.2672,0.8128,0.8128 /
&VENT ID='V-164T' SURF_ID='FLOOR' XB=2.9972,3.0480,3.6576,4.2672,0.9144,0.9144 /
&VENT ID='V-165B' SURF_ID='POLE' XB=3.6068,3.6576,3.6576,4.2672,0.8128,0.8128 /
&VENT ID='V-165T' SURF_ID='FLOOR' XB=3.6068,3.6576,3.6576,4.2672,0.9144,0.9144 /
&VENT ID='V-16B' SURF_ID='POLE' XB=4.2672,4.8260,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-16T' SURF_ID='FLOOR' XB=4.2672,4.8260,0.6096,0.6604,0.9144,0.9144 /
&VENT ID='V-170B' SURF_ID='POLE' XB=1.2192,1.2700,4.2672,4.8768,0.8128,0.8128 /
&VENT ID='V-170T' SURF_ID='FLOOR' XB=1.2192,1.2700,4.2672,4.8768,0.9144,0.9144 /
&VENT ID='V-171B' SURF_ID='POLE' XB=1.8288,1.8796,4.2672,4.8768,0.8128,0.8128 /
&VENT ID='V-171T' SURF_ID='FLOOR' XB=1.8288,1.8796,4.2672,4.8768,0.9144,0.9144 /
&VENT ID='V-172B' SURF_ID='POLE' XB=2.4384,2.4892,4.2672,4.8768,0.8128,0.8128 /
&VENT ID='V-172T' SURF_ID='FLOOR' XB=2.4384,2.4892,4.2672,4.8768,0.9144,0.9144 /
&VENT ID='V-173B' SURF_ID='POLE' XB=2.9972,3.0480,4.2672,4.8768,0.8128,0.8128 /
&VENT ID='V-173T' SURF_ID='FLOOR' XB=2.9972,3.0480,4.2672,4.8768,0.9144,0.9144 /
&VENT ID='V-174B' SURF_ID='POLE' XB=3.6068,3.6576,4.2672,4.8768,0.8128,0.8128 /
&VENT ID='V-174T' SURF_ID='FLOOR' XB=3.6068,3.6576,4.2672,4.8768,0.9144,0.9144 /
&VENT ID='V-179B' SURF_ID='POLE' XB=1.2192,1.2700,4.8768,5.4864,0.8128,0.8128 /
&VENT ID='V-179T' SURF_ID='FLOOR' XB=1.2192,1.2700,4.8768,5.4864,0.9144,0.9144 /
&VENT ID='V-17B' SURF_ID='POLE' XB=0.0508,0.6096,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-17T' SURF_ID='FLOOR' XB=0.0508,0.6096,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-180B' SURF_ID='POLE' XB=1.8288,1.8796,4.8768,5.4864,0.8128,0.8128 /
&VENT ID='V-180T' SURF_ID='FLOOR' XB=1.8288,1.8796,4.8768,5.4864,0.9144,0.9144 /
&VENT ID='V-181B' SURF_ID='POLE' XB=2.4384,2.4892,4.8768,5.4864,0.8128,0.8128 /
&VENT ID='V-181T' SURF_ID='FLOOR' XB=2.4384,2.4892,4.8768,5.4864,0.9144,0.9144 /
&VENT ID='V-182B' SURF_ID='POLE' XB=2.9972,3.0480,4.8768,5.4864,0.8128,0.8128 /
&VENT ID='V-182T' SURF_ID='FLOOR' XB=2.9972,3.0480,4.8768,5.4864,0.9144,0.9144 /
&VENT ID='V-183B' SURF_ID='POLE' XB=3.6068,3.6576,4.8768,5.4864,0.8128,0.8128 /
&VENT ID='V-183T' SURF_ID='FLOOR' XB=3.6068,3.6576,4.8768,5.4864,0.9144,0.9144 /
&VENT ID='V-188B' SURF_ID='POLE' XB=1.2192,1.2700,5.4864,6.0960,0.8128,0.8128 /
&VENT ID='V-188T' SURF_ID='FLOOR' XB=1.2192,1.2700,5.4864,6.0960,0.9144,0.9144 /
&VENT ID='V-189B' SURF_ID='POLE' XB=1.8288,1.8796,5.4864,6.0960,0.8128,0.8128 /
&VENT ID='V-189T' SURF_ID='FLOOR' XB=1.8288,1.8796,5.4864,6.0960,0.9144,0.9144 /
&VENT ID='V-18B' SURF_ID='POLE' XB=0.6604,1.2192,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-18T' SURF_ID='FLOOR' XB=0.6604,1.2192,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-190B' SURF_ID='POLE' XB=2.4384,2.4892,5.4864,6.0960,0.8128,0.8128 /
&VENT ID='V-190T' SURF_ID='FLOOR' XB=2.4384,2.4892,5.4864,6.0960,0.9144,0.9144 /
&VENT ID='V-191B' SURF_ID='POLE' XB=2.9972,3.0480,5.4864,6.0960,0.8128,0.8128 /
&VENT ID='V-191T' SURF_ID='FLOOR' XB=2.9972,3.0480,5.4864,6.0960,0.9144,0.9144 /
&VENT ID='V-192B' SURF_ID='POLE' XB=3.6068,3.6576,5.4864,6.0960,0.8128,0.8128 /
&VENT ID='V-192T' SURF_ID='FLOOR' XB=3.6068,3.6576,5.4864,6.0960,0.9144,0.9144 /
&VENT ID='V-197B' SURF_ID='POLE' XB=1.2192,1.2700,6.0960,6.7056,0.8128,0.8128 /
&VENT ID='V-197T' SURF_ID='FLOOR' XB=1.2192,1.2700,6.0960,6.7056,0.9144,0.9144 /
&VENT ID='V-198B' SURF_ID='POLE' XB=1.8288,1.8796,6.0960,6.7056,0.8128,0.8128 /
&VENT ID='V-198T' SURF_ID='FLOOR' XB=1.8288,1.8796,6.0960,6.7056,0.9144,0.9144 /
&VENT ID='V-199B' SURF_ID='POLE' XB=2.4384,2.4892,6.0960,6.7056,0.8128,0.8128 /
&VENT ID='V-199T' SURF_ID='FLOOR' XB=2.4384,2.4892,6.0960,6.7056,0.9144,0.9144 /
&VENT ID='V-19B' SURF_ID='POLE' XB=1.2700,1.8288,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-19T' SURF_ID='FLOOR' XB=1.2700,1.8288,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-1B' SURF_ID='POLE' XB=0.0508,0.6096,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-1T' SURF_ID='FLOOR' XB=0.0508,0.6096,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-200B' SURF_ID='POLE' XB=2.9972,3.0480,6.0960,6.7056,0.8128,0.8128 /
&VENT ID='V-200T' SURF_ID='FLOOR' XB=2.9972,3.0480,6.0960,6.7056,0.9144,0.9144 /
&VENT ID='V-201B' SURF_ID='POLE' XB=3.6068,3.6576,6.0960,6.7056,0.8128,0.8128 /
&VENT ID='V-201T' SURF_ID='FLOOR' XB=3.6068,3.6576,6.0960,6.7056,0.9144,0.9144 /
&VENT ID='V-206B' SURF_ID='POLE' XB=1.2192,1.2700,6.7056,7.3152,0.8128,0.8128 /
&VENT ID='V-206T' SURF_ID='FLOOR' XB=1.2192,1.2700,6.7056,7.3152,0.9144,0.9144 /
&VENT ID='V-207B' SURF_ID='POLE' XB=1.8288,1.8796,6.7056,7.3152,0.8128,0.8128 /
&VENT ID='V-207T' SURF_ID='FLOOR' XB=1.8288,1.8796,6.7056,7.3152,0.9144,0.9144 /
&VENT ID='V-208B' SURF_ID='POLE' XB=2.4384,2.4892,6.7056,7.3152,0.8128,0.8128 /
&VENT ID='V-208T' SURF_ID='FLOOR' XB=2.4384,2.4892,6.7056,7.3152,0.9144,0.9144 /
&VENT ID='V-209B' SURF_ID='POLE' XB=2.9972,3.0480,6.7056,7.3152,0.8128,0.8128 /
&VENT ID='V-209T' SURF_ID='FLOOR' XB=2.9972,3.0480,6.7056,7.3152,0.9144,0.9144 /
&VENT ID='V-20B' SURF_ID='POLE' XB=1.8796,2.4384,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-20T' SURF_ID='FLOOR' XB=1.8796,2.4384,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-210B' SURF_ID='POLE' XB=3.6068,3.6576,6.7056,7.3152,0.8128,0.8128 /
&VENT ID='V-210T' SURF_ID='FLOOR' XB=3.6068,3.6576,6.7056,7.3152,0.9144,0.9144 /
&VENT ID='V-21B' SURF_ID='POLE' XB=2.4892,2.9972,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-21T' SURF_ID='FLOOR' XB=2.4892,2.9972,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-22B' SURF_ID='POLE' XB=3.0480,3.6068,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-22T' SURF_ID='FLOOR' XB=3.0480,3.6068,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-23B' SURF_ID='POLE' XB=3.6576,4.2164,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-23T' SURF_ID='FLOOR' XB=3.6576,4.2164,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-24B' SURF_ID='POLE' XB=4.2672,4.8260,1.2192,1.2700,0.8128,0.8128 /
&VENT ID='V-24T' SURF_ID='FLOOR' XB=4.2672,4.8260,1.2192,1.2700,0.9144,0.9144 /
&VENT ID='V-25B' SURF_ID='POLE' XB=0.0508,0.6096,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-25T' SURF_ID='FLOOR' XB=0.0508,0.6096,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-26B' SURF_ID='POLE' XB=0.6604,1.2192,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-26T' SURF_ID='FLOOR' XB=0.6604,1.2192,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-27B' SURF_ID='POLE' XB=1.2700,1.8288,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-27T' SURF_ID='FLOOR' XB=1.2700,1.8288,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-28B' SURF_ID='POLE' XB=1.8796,2.4384,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-28T' SURF_ID='FLOOR' XB=1.8796,2.4384,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-29B' SURF_ID='POLE' XB=2.4892,2.9972,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-29T' SURF_ID='FLOOR' XB=2.4892,2.9972,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-2B' SURF_ID='POLE' XB=0.6604,1.2192,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-2T' SURF_ID='FLOOR' XB=0.6604,1.2192,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-30B' SURF_ID='POLE' XB=3.0480,3.6068,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-30T' SURF_ID='FLOOR' XB=3.0480,3.6068,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-31B' SURF_ID='POLE' XB=3.6576,4.2164,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-31T' SURF_ID='FLOOR' XB=3.6576,4.2164,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-32B' SURF_ID='POLE' XB=4.2672,4.8260,1.8288,1.8796,0.8128,0.8128 /
&VENT ID='V-32T' SURF_ID='FLOOR' XB=4.2672,4.8260,1.8288,1.8796,0.9144,0.9144 /
&VENT ID='V-34B' SURF_ID='POLE' XB=0.6604,1.2192,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-34T' SURF_ID='FLOOR' XB=0.6604,1.2192,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-35B' SURF_ID='POLE' XB=1.2700,1.8288,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-35T' SURF_ID='FLOOR' XB=1.2700,1.8288,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-36B' SURF_ID='POLE' XB=1.8796,2.4384,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-36T' SURF_ID='FLOOR' XB=1.8796,2.4384,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-37B' SURF_ID='POLE' XB=2.4892,2.9972,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-37T' SURF_ID='FLOOR' XB=2.4892,2.9972,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-38B' SURF_ID='POLE' XB=3.0480,3.6068,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-38T' SURF_ID='FLOOR' XB=3.0480,3.6068,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-39B' SURF_ID='POLE' XB=3.6576,4.2164,2.4384,2.4892,0.8128,0.8128 /
&VENT ID='V-39T' SURF_ID='FLOOR' XB=3.6576,4.2164,2.4384,2.4892,0.9144,0.9144 /
&VENT ID='V-3B' SURF_ID='POLE' XB=1.2700,1.8288,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-3T' SURF_ID='FLOOR' XB=1.2700,1.8288,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-42B' SURF_ID='POLE' XB=0.6604,1.2192,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-42T' SURF_ID='FLOOR' XB=0.6604,1.2192,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-43B' SURF_ID='POLE' XB=1.2700,1.8288,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-43T' SURF_ID='FLOOR' XB=1.2700,1.8288,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-44B' SURF_ID='POLE' XB=1.8796,2.4384,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-44T' SURF_ID='FLOOR' XB=1.8796,2.4384,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-45B' SURF_ID='POLE' XB=2.4892,2.9972,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-45T' SURF_ID='FLOOR' XB=2.4892,2.9972,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-46B' SURF_ID='POLE' XB=3.0480,3.6068,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-46T' SURF_ID='FLOOR' XB=3.0480,3.6068,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-47B' SURF_ID='POLE' XB=3.6576,4.2164,3.0480,3.0988,0.8128,0.8128 /
&VENT ID='V-47T' SURF_ID='FLOOR' XB=3.6576,4.2164,3.0480,3.0988,0.9144,0.9144 /
&VENT ID='V-4B' SURF_ID='POLE' XB=1.8796,2.4384,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-4T' SURF_ID='FLOOR' XB=1.8796,2.4384,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-50B' SURF_ID='POLE' XB=0.6604,1.2192,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-50T' SURF_ID='FLOOR' XB=0.6604,1.2192,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-51B' SURF_ID='POLE' XB=1.2700,1.8288,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-51T' SURF_ID='FLOOR' XB=1.2700,1.8288,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-52B' SURF_ID='POLE' XB=1.8796,2.4384,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-52T' SURF_ID='FLOOR' XB=1.8796,2.4384,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-53B' SURF_ID='POLE' XB=2.4892,2.9972,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-53T' SURF_ID='FLOOR' XB=2.4892,2.9972,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-54B' SURF_ID='POLE' XB=3.0480,3.6068,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-54T' SURF_ID='FLOOR' XB=3.0480,3.6068,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-55B' SURF_ID='POLE' XB=3.6576,4.2164,3.6576,3.7084,0.8128,0.8128 /
&VENT ID='V-55T' SURF_ID='FLOOR' XB=3.6576,4.2164,3.6576,3.7084,0.9144,0.9144 /
&VENT ID='V-58B' SURF_ID='POLE' XB=0.6604,1.2192,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-58T' SURF_ID='FLOOR' XB=0.6604,1.2192,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-59B' SURF_ID='POLE' XB=1.2700,1.8288,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-59T' SURF_ID='FLOOR' XB=1.2700,1.8288,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-5B' SURF_ID='POLE' XB=2.4892,2.9972,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-5T' SURF_ID='FLOOR' XB=2.4892,2.9972,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-60B' SURF_ID='POLE' XB=1.8796,2.4384,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-60T' SURF_ID='FLOOR' XB=1.8796,2.4384,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-61B' SURF_ID='POLE' XB=2.4892,2.9972,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-61T' SURF_ID='FLOOR' XB=2.4892,2.9972,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-62B' SURF_ID='POLE' XB=3.0480,3.6068,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-62T' SURF_ID='FLOOR' XB=3.0480,3.6068,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-63B' SURF_ID='POLE' XB=3.6576,4.2164,4.2164,4.2672,0.8128,0.8128 /
&VENT ID='V-63T' SURF_ID='FLOOR' XB=3.6576,4.2164,4.2164,4.2672,0.9144,0.9144 /
&VENT ID='V-66B' SURF_ID='POLE' XB=0.6604,1.2192,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-66T' SURF_ID='FLOOR' XB=0.6604,1.2192,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-67B' SURF_ID='POLE' XB=1.2700,1.8288,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-67T' SURF_ID='FLOOR' XB=1.2700,1.8288,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-68B' SURF_ID='POLE' XB=1.8796,2.4384,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-68T' SURF_ID='FLOOR' XB=1.8796,2.4384,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-69B' SURF_ID='POLE' XB=2.4892,2.9972,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-69T' SURF_ID='FLOOR' XB=2.4892,2.9972,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-6B' SURF_ID='POLE' XB=3.0480,3.6068,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-6T' SURF_ID='FLOOR' XB=3.0480,3.6068,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-70B' SURF_ID='POLE' XB=3.0480,3.6068,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-70T' SURF_ID='FLOOR' XB=3.0480,3.6068,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-71B' SURF_ID='POLE' XB=3.6576,4.2164,4.8260,4.8768,0.8128,0.8128 /
&VENT ID='V-71T' SURF_ID='FLOOR' XB=3.6576,4.2164,4.8260,4.8768,0.9144,0.9144 /
&VENT ID='V-74B' SURF_ID='POLE' XB=0.6604,1.2192,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-74T' SURF_ID='FLOOR' XB=0.6604,1.2192,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-75B' SURF_ID='POLE' XB=1.2700,1.8288,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-75T' SURF_ID='FLOOR' XB=1.2700,1.8288,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-76B' SURF_ID='POLE' XB=1.8796,2.4384,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-76T' SURF_ID='FLOOR' XB=1.8796,2.4384,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-77B' SURF_ID='POLE' XB=2.4892,2.9972,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-77T' SURF_ID='FLOOR' XB=2.4892,2.9972,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-78B' SURF_ID='POLE' XB=3.0480,3.6068,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-78T' SURF_ID='FLOOR' XB=3.0480,3.6068,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-79B' SURF_ID='POLE' XB=3.6576,4.2164,5.4356,5.4864,0.8128,0.8128 /
&VENT ID='V-79T' SURF_ID='FLOOR' XB=3.6576,4.2164,5.4356,5.4864,0.9144,0.9144 /
&VENT ID='V-7B' SURF_ID='POLE' XB=3.6576,4.2164,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-7T' SURF_ID='FLOOR' XB=3.6576,4.2164,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-82B' SURF_ID='POLE' XB=0.6604,1.2192,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-82T' SURF_ID='FLOOR' XB=0.6604,1.2192,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-83B' SURF_ID='POLE' XB=1.2700,1.8288,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-83T' SURF_ID='FLOOR' XB=1.2700,1.8288,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-84B' SURF_ID='POLE' XB=1.8796,2.4384,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-84T' SURF_ID='FLOOR' XB=1.8796,2.4384,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-85B' SURF_ID='POLE' XB=2.4892,2.9972,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-85T' SURF_ID='FLOOR' XB=2.4892,2.9972,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-86B' SURF_ID='POLE' XB=3.0480,3.6068,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-86T' SURF_ID='FLOOR' XB=3.0480,3.6068,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-87B' SURF_ID='POLE' XB=3.6576,4.2164,6.0452,6.0960,0.8128,0.8128 /
&VENT ID='V-87T' SURF_ID='FLOOR' XB=3.6576,4.2164,6.0452,6.0960,0.9144,0.9144 /
&VENT ID='V-8B' SURF_ID='POLE' XB=4.2672,4.8260,0.0000,0.0508,0.8128,0.8128 /
&VENT ID='V-8T' SURF_ID='FLOOR' XB=4.2672,4.8260,0.0000,0.0508,0.9144,0.9144 /
&VENT ID='V-90B' SURF_ID='POLE' XB=0.6604,1.2192,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-90T' SURF_ID='FLOOR' XB=0.6604,1.2192,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-91B' SURF_ID='POLE' XB=1.2700,1.8288,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-91T' SURF_ID='FLOOR' XB=1.2700,1.8288,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-92B' SURF_ID='POLE' XB=1.8796,2.4384,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-92T' SURF_ID='FLOOR' XB=1.8796,2.4384,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-93B' SURF_ID='POLE' XB=2.4892,2.9972,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-93T' SURF_ID='FLOOR' XB=2.4892,2.9972,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-94B' SURF_ID='POLE' XB=3.0480,3.6068,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-94T' SURF_ID='FLOOR' XB=3.0480,3.6068,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-95B' SURF_ID='POLE' XB=3.6576,4.2164,6.6548,6.7056,0.8128,0.8128 /
&VENT ID='V-95T' SURF_ID='FLOOR' XB=3.6576,4.2164,6.6548,6.7056,0.9144,0.9144 /
&VENT ID='V-98B' SURF_ID='POLE' XB=0.6604,1.2192,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-98T' SURF_ID='FLOOR' XB=0.6604,1.2192,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-99B' SURF_ID='POLE' XB=1.2700,1.8288,7.2644,7.3152,0.8128,0.8128 /
&VENT ID='V-99T' SURF_ID='FLOOR' XB=1.2700,1.8288,7.2644,7.3152,0.9144,0.9144 /
&VENT ID='V-9B' SURF_ID='POLE' XB=0.0508,0.6096,0.6096,0.6604,0.8128,0.8128 /
&VENT ID='V-9T' SURF_ID='FLOOR' XB=0.0508,0.6096,0.6096,0.6604,0.9144,0.9144 /

-- Blender Collection: <HVAC>
&HVAC ID='DO+X' TYPE_ID='LEAK' VENT_ID='DO+X' VENT2_ID='AMBIENT' AREA=0.00152 /
&HVAC ID='DO+Z' TYPE_ID='LEAK' VENT_ID='DO+Z' VENT2_ID='AMBIENT' AREA=0.00163 /
&HVAC ID='DO-X' TYPE_ID='LEAK' VENT_ID='DO-X' VENT2_ID='AMBIENT' AREA=0.00152 /
&HVAC ID='DO-Z' TYPE_ID='LEAK' VENT_ID='DO-Z' VENT2_ID='AMBIENT' AREA=0.00163 /
&HVAC ID='DO=X' TYPE_ID='LEAK' VENT_ID='DO=X' VENT2_ID='AMBIENT' AREA=0.00152 /
&HVAC ID='DU+X' TYPE_ID='LEAK' VENT_ID='DU-X' VENT2_ID='AMBIENT' AREA=0.00046 /
&HVAC ID='DU+Z' TYPE_ID='LEAK' VENT_ID='DU+Z' VENT2_ID='AMBIENT' AREA=0.00244 /
&HVAC ID='DU-X' TYPE_ID='LEAK' VENT_ID='DU+X' VENT2_ID='AMBIENT' AREA=0.00046 /
&HVAC ID='DU-Z' TYPE_ID='LEAK' VENT_ID='DU-Z' VENT2_ID='AMBIENT' AREA=0.00244 /
&HVAC ID='L-1' TYPE_ID='LEAK' VENT_ID='V-1B' VENT2_ID='V-1T' AREA=0.00214 /
&HVAC ID='L-10' TYPE_ID='LEAK' VENT_ID='V-10B' VENT2_ID='V-10T' AREA=0.00214 /
&HVAC ID='L-100' TYPE_ID='LEAK' VENT_ID='V-100B' VENT2_ID='V-100T' AREA=0.00214 /
&HVAC ID='L-1001' TYPE_ID='LEAK' VENT_ID='V-1001B' VENT2_ID='V-1001T'
      AREA=0.00180 /
&HVAC ID='L-1002' TYPE_ID='LEAK' VENT_ID='V-1002B' VENT2_ID='V-1002T'
      AREA=0.00180 /
&HVAC ID='L-1004' TYPE_ID='LEAK' VENT_ID='V-1004B' VENT2_ID='V-1004T'
      AREA=0.00180 /
&HVAC ID='L-1005' TYPE_ID='LEAK' VENT_ID='V-1005B' VENT2_ID='V-1005T'
      AREA=0.00163 /
&HVAC ID='L-1007' TYPE_ID='LEAK' VENT_ID='V-1007B' VENT2_ID='V-1007T'
      AREA=0.00180 /
&HVAC ID='L-1008' TYPE_ID='LEAK' VENT_ID='V-1008B' VENT2_ID='V-1008T'
      AREA=0.00180 /
&HVAC ID='L-1009' TYPE_ID='LEAK' VENT_ID='V-1009B' VENT2_ID='V-1009T'
      AREA=0.00180 /
&HVAC ID='L-101' TYPE_ID='LEAK' VENT_ID='V-101B' VENT2_ID='V-101T' AREA=0.00194 /
&HVAC ID='L-1010' TYPE_ID='LEAK' VENT_ID='V-1010B' VENT2_ID='V-1010T'
      AREA=0.00180 /
&HVAC ID='L-1015' TYPE_ID='LEAK' VENT_ID='V-1015B' VENT2_ID='V-1015T'
      AREA=0.00180 /
&HVAC ID='L-1016' TYPE_ID='LEAK' VENT_ID='V-1016B' VENT2_ID='V-1016T'
      AREA=0.00180 /
&HVAC ID='L-1017' TYPE_ID='LEAK' VENT_ID='V-1017B' VENT2_ID='V-1017T'
      AREA=0.00180 /
&HVAC ID='L-1018' TYPE_ID='LEAK' VENT_ID='V-1018B' VENT2_ID='V-1018T'
      AREA=0.00180 /
&HVAC ID='L-102' TYPE_ID='LEAK' VENT_ID='V-102B' VENT2_ID='V-102T' AREA=0.00214 /
&HVAC ID='L-1023' TYPE_ID='LEAK' VENT_ID='V-1023B' VENT2_ID='V-1023T'
      AREA=0.00180 /
&HVAC ID='L-1024' TYPE_ID='LEAK' VENT_ID='V-1024B' VENT2_ID='V-1024T'
      AREA=0.00180 /
&HVAC ID='L-1025' TYPE_ID='LEAK' VENT_ID='V-1025B' VENT2_ID='V-1025T'
      AREA=0.00180 /
&HVAC ID='L-1026' TYPE_ID='LEAK' VENT_ID='V-1026B' VENT2_ID='V-1026T'
      AREA=0.00180 /
&HVAC ID='L-1028' TYPE_ID='LEAK' VENT_ID='V-1028B' VENT2_ID='V-1028T'
      AREA=0.00180 /
&HVAC ID='L-1029' TYPE_ID='LEAK' VENT_ID='V-1029B' VENT2_ID='V-1029T'
      AREA=0.00163 /
&HVAC ID='L-103' TYPE_ID='LEAK' VENT_ID='V-103B' VENT2_ID='V-103T' AREA=0.00214 /
&HVAC ID='L-1031' TYPE_ID='LEAK' VENT_ID='V-1031B' VENT2_ID='V-1031T'
      AREA=0.00180 /
&HVAC ID='L-1032' TYPE_ID='LEAK' VENT_ID='V-1032B' VENT2_ID='V-1032T'
      AREA=0.00180 /
&HVAC ID='L-1033' TYPE_ID='LEAK' VENT_ID='V-1033B' VENT2_ID='V-1033T'
      AREA=0.00180 /
&HVAC ID='L-1034' TYPE_ID='LEAK' VENT_ID='V-1034B' VENT2_ID='V-1034T'
      AREA=0.00180 /
&HVAC ID='L-1035' TYPE_ID='LEAK' VENT_ID='V-1035B' VENT2_ID='V-1035T'
      AREA=0.00180 /
&HVAC ID='L-1038' TYPE_ID='LEAK' VENT_ID='V-1038B' VENT2_ID='V-1038T'
      AREA=0.00180 /
&HVAC ID='L-1039' TYPE_ID='LEAK' VENT_ID='V-1039B' VENT2_ID='V-1039T'
      AREA=0.00180 /
&HVAC ID='L-1040' TYPE_ID='LEAK' VENT_ID='V-1040B' VENT2_ID='V-1040T'
      AREA=0.00180 /
&HVAC ID='L-1041' TYPE_ID='LEAK' VENT_ID='V-1041B' VENT2_ID='V-1041T'
      AREA=0.00180 /
&HVAC ID='L-1042' TYPE_ID='LEAK' VENT_ID='V-1042B' VENT2_ID='V-1042T'
      AREA=0.00180 /
&HVAC ID='L-1047' TYPE_ID='LEAK' VENT_ID='V-1047B' VENT2_ID='V-1047T'
      AREA=0.00180 /
&HVAC ID='L-1048' TYPE_ID='LEAK' VENT_ID='V-1048B' VENT2_ID='V-1048T'
      AREA=0.00180 /
&HVAC ID='L-1049' TYPE_ID='LEAK' VENT_ID='V-1049B' VENT2_ID='V-1049T'
      AREA=0.00180 /
&HVAC ID='L-105' TYPE_ID='LEAK' VENT_ID='V-105B' VENT2_ID='V-105T' AREA=0.00233 /
&HVAC ID='L-1050' TYPE_ID='LEAK' VENT_ID='V-1050B' VENT2_ID='V-1050T'
      AREA=0.00180 /
&HVAC ID='L-1052' TYPE_ID='LEAK' VENT_ID='V-1052B' VENT2_ID='V-1052T'
      AREA=0.00180 /
&HVAC ID='L-1053' TYPE_ID='LEAK' VENT_ID='V-1053B' VENT2_ID='V-1053T'
      AREA=0.00163 /
&HVAC ID='L-1055' TYPE_ID='LEAK' VENT_ID='V-1055B' VENT2_ID='V-1055T'
      AREA=0.00180 /
&HVAC ID='L-1056' TYPE_ID='LEAK' VENT_ID='V-1056B' VENT2_ID='V-1056T'
      AREA=0.00180 /
&HVAC ID='L-1057' TYPE_ID='LEAK' VENT_ID='V-1057B' VENT2_ID='V-1057T'
      AREA=0.00180 /
&HVAC ID='L-1058' TYPE_ID='LEAK' VENT_ID='V-1058B' VENT2_ID='V-1058T'
      AREA=0.00180 /
&HVAC ID='L-1059' TYPE_ID='LEAK' VENT_ID='V-1059B' VENT2_ID='V-1059T'
      AREA=0.00180 /
&HVAC ID='L-106' TYPE_ID='LEAK' VENT_ID='V-106B' VENT2_ID='V-106T' AREA=0.00233 /
&HVAC ID='L-1062' TYPE_ID='LEAK' VENT_ID='V-1062B' VENT2_ID='V-1062T'
      AREA=0.00180 /
&HVAC ID='L-1063' TYPE_ID='LEAK' VENT_ID='V-1063B' VENT2_ID='V-1063T'
      AREA=0.00180 /
&HVAC ID='L-1064' TYPE_ID='LEAK' VENT_ID='V-1064B' VENT2_ID='V-1064T'
      AREA=0.00180 /
&HVAC ID='L-1065' TYPE_ID='LEAK' VENT_ID='V-1065B' VENT2_ID='V-1065T'
      AREA=0.00180 /
&HVAC ID='L-1066' TYPE_ID='LEAK' VENT_ID='V-1066B' VENT2_ID='V-1066T'
      AREA=0.00180 /
&HVAC ID='L-107' TYPE_ID='LEAK' VENT_ID='V-107B' VENT2_ID='V-107T' AREA=0.00233 /
&HVAC ID='L-1071' TYPE_ID='LEAK' VENT_ID='V-1071B' VENT2_ID='V-1071T'
      AREA=0.00180 /
&HVAC ID='L-1072' TYPE_ID='LEAK' VENT_ID='V-1072B' VENT2_ID='V-1072T'
      AREA=0.00180 /
&HVAC ID='L-1073' TYPE_ID='LEAK' VENT_ID='V-1073B' VENT2_ID='V-1073T'
      AREA=0.00180 /
&HVAC ID='L-1074' TYPE_ID='LEAK' VENT_ID='V-1074B' VENT2_ID='V-1074T'
      AREA=0.00180 /
&HVAC ID='L-1076' TYPE_ID='LEAK' VENT_ID='V-1076B' VENT2_ID='V-1076T'
      AREA=0.00180 /
&HVAC ID='L-1077' TYPE_ID='LEAK' VENT_ID='V-1077B' VENT2_ID='V-1077T'
      AREA=0.00163 /
&HVAC ID='L-1079' TYPE_ID='LEAK' VENT_ID='V-1079B' VENT2_ID='V-1079T'
      AREA=0.00180 /
&HVAC ID='L-108' TYPE_ID='LEAK' VENT_ID='V-108B' VENT2_ID='V-108T' AREA=0.00233 /
&HVAC ID='L-1080' TYPE_ID='LEAK' VENT_ID='V-1080B' VENT2_ID='V-1080T'
      AREA=0.00180 /
&HVAC ID='L-1081' TYPE_ID='LEAK' VENT_ID='V-1081B' VENT2_ID='V-1081T'
      AREA=0.00180 /
&HVAC ID='L-1082' TYPE_ID='LEAK' VENT_ID='V-1082B' VENT2_ID='V-1082T'
      AREA=0.00180 /
&HVAC ID='L-1083' TYPE_ID='LEAK' VENT_ID='V-1083B' VENT2_ID='V-1083T'
      AREA=0.00180 /
&HVAC ID='L-1086' TYPE_ID='LEAK' VENT_ID='V-1086B' VENT2_ID='V-1086T'
      AREA=0.00180 /
&HVAC ID='L-1087' TYPE_ID='LEAK' VENT_ID='V-1087B' VENT2_ID='V-1087T'
      AREA=0.00180 /
&HVAC ID='L-1088' TYPE_ID='LEAK' VENT_ID='V-1088B' VENT2_ID='V-1088T'
      AREA=0.00180 /
&HVAC ID='L-1089' TYPE_ID='LEAK' VENT_ID='V-1089B' VENT2_ID='V-1089T'
      AREA=0.00180 /
&HVAC ID='L-109' TYPE_ID='LEAK' VENT_ID='V-109B' VENT2_ID='V-109T' AREA=0.00233 /
&HVAC ID='L-1090' TYPE_ID='LEAK' VENT_ID='V-1090B' VENT2_ID='V-1090T'
      AREA=0.00180 /
&HVAC ID='L-1095' TYPE_ID='LEAK' VENT_ID='V-1095B' VENT2_ID='V-1095T'
      AREA=0.00180 /
&HVAC ID='L-1096' TYPE_ID='LEAK' VENT_ID='V-1096B' VENT2_ID='V-1096T'
      AREA=0.00180 /
&HVAC ID='L-1097' TYPE_ID='LEAK' VENT_ID='V-1097B' VENT2_ID='V-1097T'
      AREA=0.00180 /
&HVAC ID='L-1098' TYPE_ID='LEAK' VENT_ID='V-1098B' VENT2_ID='V-1098T'
      AREA=0.00180 /
&HVAC ID='L-11' TYPE_ID='LEAK' VENT_ID='V-11B' VENT2_ID='V-11T' AREA=0.00214 /
&HVAC ID='L-110' TYPE_ID='LEAK' VENT_ID='V-110B' VENT2_ID='V-110T' AREA=0.00233 /
&HVAC ID='L-1100' TYPE_ID='LEAK' VENT_ID='V-1100B' VENT2_ID='V-1100T'
      AREA=0.00180 /
&HVAC ID='L-1101' TYPE_ID='LEAK' VENT_ID='V-1101B' VENT2_ID='V-1101T'
      AREA=0.00163 /
&HVAC ID='L-1103' TYPE_ID='LEAK' VENT_ID='V-1103B' VENT2_ID='V-1103T'
      AREA=0.00180 /
&HVAC ID='L-1104' TYPE_ID='LEAK' VENT_ID='V-1104B' VENT2_ID='V-1104T'
      AREA=0.00180 /
&HVAC ID='L-1105' TYPE_ID='LEAK' VENT_ID='V-1105B' VENT2_ID='V-1105T'
      AREA=0.00196 /
&HVAC ID='L-1106' TYPE_ID='LEAK' VENT_ID='V-1106B' VENT2_ID='V-1106T'
      AREA=0.00196 /
&HVAC ID='L-1109' TYPE_ID='LEAK' VENT_ID='V-1109B' VENT2_ID='V-1109T'
      AREA=0.00196 /
&HVAC ID='L-111' TYPE_ID='LEAK' VENT_ID='V-111B' VENT2_ID='V-111T' AREA=0.00233 /
&HVAC ID='L-1112' TYPE_ID='LEAK' VENT_ID='V-1112B' VENT2_ID='V-1112T'
      AREA=0.00196 /
&HVAC ID='L-1113' TYPE_ID='LEAK' VENT_ID='V-1113B' VENT2_ID='V-1113T'
      AREA=0.00196 /
&HVAC ID='L-1114' TYPE_ID='LEAK' VENT_ID='V-1114B' VENT2_ID='V-1114T'
      AREA=0.00196 /
&HVAC ID='L-1115' TYPE_ID='LEAK' VENT_ID='V-1115B' VENT2_ID='V-1115T'
      AREA=0.00196 /
&HVAC ID='L-1116' TYPE_ID='LEAK' VENT_ID='V-1116B' VENT2_ID='V-1116T'
      AREA=0.00196 /
&HVAC ID='L-112' TYPE_ID='LEAK' VENT_ID='V-112B' VENT2_ID='V-112T' AREA=0.00233 /
&HVAC ID='L-1120' TYPE_ID='LEAK' VENT_ID='V-1120B' VENT2_ID='V-1120T'
      AREA=0.00196 /
&HVAC ID='L-1121' TYPE_ID='LEAK' VENT_ID='V-1121B' VENT2_ID='V-1121T'
      AREA=0.00196 /
&HVAC ID='L-1122' TYPE_ID='LEAK' VENT_ID='V-1122B' VENT2_ID='V-1122T'
      AREA=0.00196 /
&HVAC ID='L-1123' TYPE_ID='LEAK' VENT_ID='V-1123B' VENT2_ID='V-1123T'
      AREA=0.00196 /
&HVAC ID='L-1124' TYPE_ID='LEAK' VENT_ID='V-1124B' VENT2_ID='V-1124T'
      AREA=0.00196 /
&HVAC ID='L-1127' TYPE_ID='LEAK' VENT_ID='V-1127B' VENT2_ID='V-1127T'
      AREA=0.00196 /
&HVAC ID='L-113' TYPE_ID='LEAK' VENT_ID='V-113B' VENT2_ID='V-113T' AREA=0.00233 /
&HVAC ID='L-1130' TYPE_ID='LEAK' VENT_ID='V-1130B' VENT2_ID='V-1130T'
      AREA=0.00196 /
&HVAC ID='L-1131' TYPE_ID='LEAK' VENT_ID='V-1131B' VENT2_ID='V-1131T'
      AREA=0.00196 /
&HVAC ID='L-1132' TYPE_ID='LEAK' VENT_ID='V-1132B' VENT2_ID='V-1132T'
      AREA=0.00196 /
&HVAC ID='L-1133' TYPE_ID='LEAK' VENT_ID='V-1133B' VENT2_ID='V-1133T'
      AREA=0.00196 /
&HVAC ID='L-1134' TYPE_ID='LEAK' VENT_ID='V-1134B' VENT2_ID='V-1134T'
      AREA=0.00196 /
&HVAC ID='L-1135' TYPE_ID='LEAK' VENT_ID='V-1135B' VENT2_ID='V-1135T'
      AREA=0.00196 /
&HVAC ID='L-1136' TYPE_ID='LEAK' VENT_ID='V-1136B' VENT2_ID='V-1136T'
      AREA=0.00196 /
&HVAC ID='L-1137' TYPE_ID='LEAK' VENT_ID='V-1137B' VENT2_ID='V-1137T'
      AREA=0.00196 /
&HVAC ID='L-1138' TYPE_ID='LEAK' VENT_ID='V-1138B' VENT2_ID='V-1138T'
      AREA=0.00196 /
&HVAC ID='L-1139' TYPE_ID='LEAK' VENT_ID='V-1139B' VENT2_ID='V-1139T'
      AREA=0.00196 /
&HVAC ID='L-114' TYPE_ID='LEAK' VENT_ID='V-114B' VENT2_ID='V-114T' AREA=0.00233 /
&HVAC ID='L-1140' TYPE_ID='LEAK' VENT_ID='V-1140B' VENT2_ID='V-1140T'
      AREA=0.00196 /
&HVAC ID='L-1141' TYPE_ID='LEAK' VENT_ID='V-1141B' VENT2_ID='V-1141T'
      AREA=0.00196 /
&HVAC ID='L-1142' TYPE_ID='LEAK' VENT_ID='V-1142B' VENT2_ID='V-1142T'
      AREA=0.00196 /
&HVAC ID='L-1143' TYPE_ID='LEAK' VENT_ID='V-1143B' VENT2_ID='V-1143T'
      AREA=0.00196 /
&HVAC ID='L-1147' TYPE_ID='LEAK' VENT_ID='V-1147B' VENT2_ID='V-1147T'
      AREA=0.00196 /
&HVAC ID='L-1148' TYPE_ID='LEAK' VENT_ID='V-1148B' VENT2_ID='V-1148T'
      AREA=0.00196 /
&HVAC ID='L-1149' TYPE_ID='LEAK' VENT_ID='V-1149B' VENT2_ID='V-1149T'
      AREA=0.00196 /
&HVAC ID='L-115' TYPE_ID='LEAK' VENT_ID='V-115B' VENT2_ID='V-115T' AREA=0.00233 /
&HVAC ID='L-1150' TYPE_ID='LEAK' VENT_ID='V-1150B' VENT2_ID='V-1150T'
      AREA=0.00196 /
&HVAC ID='L-1151' TYPE_ID='LEAK' VENT_ID='V-1151B' VENT2_ID='V-1151T'
      AREA=0.00196 /
&HVAC ID='L-1154' TYPE_ID='LEAK' VENT_ID='V-1154B' VENT2_ID='V-1154T'
      AREA=0.00196 /
&HVAC ID='L-1157' TYPE_ID='LEAK' VENT_ID='V-1157B' VENT2_ID='V-1157T'
      AREA=0.00196 /
&HVAC ID='L-1158' TYPE_ID='LEAK' VENT_ID='V-1158B' VENT2_ID='V-1158T'
      AREA=0.00196 /
&HVAC ID='L-1159' TYPE_ID='LEAK' VENT_ID='V-1159B' VENT2_ID='V-1159T'
      AREA=0.00196 /
&HVAC ID='L-116' TYPE_ID='LEAK' VENT_ID='V-116B' VENT2_ID='V-116T' AREA=0.00233 /
&HVAC ID='L-1160' TYPE_ID='LEAK' VENT_ID='V-1160B' VENT2_ID='V-1160T'
      AREA=0.00196 /
&HVAC ID='L-1161' TYPE_ID='LEAK' VENT_ID='V-1161B' VENT2_ID='V-1161T'
      AREA=0.00196 /
&HVAC ID='L-1162' TYPE_ID='LEAK' VENT_ID='V-1162B' VENT2_ID='V-1162T'
      AREA=0.00196 /
&HVAC ID='L-1163' TYPE_ID='LEAK' VENT_ID='V-1163B' VENT2_ID='V-1163T'
      AREA=0.00196 /
&HVAC ID='L-1164' TYPE_ID='LEAK' VENT_ID='V-1164B' VENT2_ID='V-1164T'
      AREA=0.00196 /
&HVAC ID='L-1165' TYPE_ID='LEAK' VENT_ID='V-1165B' VENT2_ID='V-1165T'
      AREA=0.00196 /
&HVAC ID='L-1166' TYPE_ID='LEAK' VENT_ID='V-1166B' VENT2_ID='V-1166T'
      AREA=0.00196 /
&HVAC ID='L-1167' TYPE_ID='LEAK' VENT_ID='V-1167B' VENT2_ID='V-1167T'
      AREA=0.00196 /
&HVAC ID='L-1168' TYPE_ID='LEAK' VENT_ID='V-1168B' VENT2_ID='V-1168T'
      AREA=0.00196 /
&HVAC ID='L-1169' TYPE_ID='LEAK' VENT_ID='V-1169B' VENT2_ID='V-1169T'
      AREA=0.00196 /
&HVAC ID='L-117' TYPE_ID='LEAK' VENT_ID='V-117B' VENT2_ID='V-117T' AREA=0.00233 /
&HVAC ID='L-1170' TYPE_ID='LEAK' VENT_ID='V-1170B' VENT2_ID='V-1170T'
      AREA=0.00196 /
&HVAC ID='L-1174' TYPE_ID='LEAK' VENT_ID='V-1174B' VENT2_ID='V-1174T'
      AREA=0.00196 /
&HVAC ID='L-1175' TYPE_ID='LEAK' VENT_ID='V-1175B' VENT2_ID='V-1175T'
      AREA=0.00196 /
&HVAC ID='L-1176' TYPE_ID='LEAK' VENT_ID='V-1176B' VENT2_ID='V-1176T'
      AREA=0.00196 /
&HVAC ID='L-1177' TYPE_ID='LEAK' VENT_ID='V-1177B' VENT2_ID='V-1177T'
      AREA=0.00196 /
&HVAC ID='L-1178' TYPE_ID='LEAK' VENT_ID='V-1178B' VENT2_ID='V-1178T'
      AREA=0.00196 /
&HVAC ID='L-118' TYPE_ID='LEAK' VENT_ID='V-118B' VENT2_ID='V-118T' AREA=0.00233 /
&HVAC ID='L-1181' TYPE_ID='LEAK' VENT_ID='V-1181B' VENT2_ID='V-1181T'
      AREA=0.00196 /
&HVAC ID='L-1184' TYPE_ID='LEAK' VENT_ID='V-1184B' VENT2_ID='V-1184T'
      AREA=0.00196 /
&HVAC ID='L-1185' TYPE_ID='LEAK' VENT_ID='V-1185B' VENT2_ID='V-1185T'
      AREA=0.00196 /
&HVAC ID='L-1186' TYPE_ID='LEAK' VENT_ID='V-1186B' VENT2_ID='V-1186T'
      AREA=0.00196 /
&HVAC ID='L-1187' TYPE_ID='LEAK' VENT_ID='V-1187B' VENT2_ID='V-1187T'
      AREA=0.00196 /
&HVAC ID='L-1188' TYPE_ID='LEAK' VENT_ID='V-1188B' VENT2_ID='V-1188T'
      AREA=0.00196 /
&HVAC ID='L-1189' TYPE_ID='LEAK' VENT_ID='V-1189B' VENT2_ID='V-1189T'
      AREA=0.00196 /
&HVAC ID='L-119' TYPE_ID='LEAK' VENT_ID='V-119B' VENT2_ID='V-119T' AREA=0.00233 /
&HVAC ID='L-1190' TYPE_ID='LEAK' VENT_ID='V-1190B' VENT2_ID='V-1190T'
      AREA=0.00196 /
&HVAC ID='L-1191' TYPE_ID='LEAK' VENT_ID='V-1191B' VENT2_ID='V-1191T'
      AREA=0.00196 /
&HVAC ID='L-1192' TYPE_ID='LEAK' VENT_ID='V-1192B' VENT2_ID='V-1192T'
      AREA=0.00196 /
&HVAC ID='L-1193' TYPE_ID='LEAK' VENT_ID='V-1193B' VENT2_ID='V-1193T'
      AREA=0.00196 /
&HVAC ID='L-1194' TYPE_ID='LEAK' VENT_ID='V-1194B' VENT2_ID='V-1194T'
      AREA=0.00196 /
&HVAC ID='L-1195' TYPE_ID='LEAK' VENT_ID='V-1195B' VENT2_ID='V-1195T'
      AREA=0.00196 /
&HVAC ID='L-1196' TYPE_ID='LEAK' VENT_ID='V-1196B' VENT2_ID='V-1196T'
      AREA=0.00196 /
&HVAC ID='L-1197' TYPE_ID='LEAK' VENT_ID='V-1197B' VENT2_ID='V-1197T'
      AREA=0.00196 /
&HVAC ID='L-12' TYPE_ID='LEAK' VENT_ID='V-12B' VENT2_ID='V-12T' AREA=0.00214 /
&HVAC ID='L-120' TYPE_ID='LEAK' VENT_ID='V-120B' VENT2_ID='V-120T' AREA=0.00233 /
&HVAC ID='L-1201' TYPE_ID='LEAK' VENT_ID='V-1201B' VENT2_ID='V-1201T'
      AREA=0.00196 /
&HVAC ID='L-1202' TYPE_ID='LEAK' VENT_ID='V-1202B' VENT2_ID='V-1202T'
      AREA=0.00196 /
&HVAC ID='L-1203' TYPE_ID='LEAK' VENT_ID='V-1203B' VENT2_ID='V-1203T'
      AREA=0.00196 /
&HVAC ID='L-1204' TYPE_ID='LEAK' VENT_ID='V-1204B' VENT2_ID='V-1204T'
      AREA=0.00196 /
&HVAC ID='L-1205' TYPE_ID='LEAK' VENT_ID='V-1205B' VENT2_ID='V-1205T'
      AREA=0.00196 /
&HVAC ID='L-1208' TYPE_ID='LEAK' VENT_ID='V-1208B' VENT2_ID='V-1208T'
      AREA=0.00196 /
&HVAC ID='L-121' TYPE_ID='LEAK' VENT_ID='V-121B' VENT2_ID='V-121T' AREA=0.00233 /
&HVAC ID='L-1211' TYPE_ID='LEAK' VENT_ID='V-1211B' VENT2_ID='V-1211T'
      AREA=0.00196 /
&HVAC ID='L-1212' TYPE_ID='LEAK' VENT_ID='V-1212B' VENT2_ID='V-1212T'
      AREA=0.00196 /
&HVAC ID='L-122' TYPE_ID='LEAK' VENT_ID='V-122B' VENT2_ID='V-122T' AREA=0.00233 /
&HVAC ID='L-123' TYPE_ID='LEAK' VENT_ID='V-123B' VENT2_ID='V-123T' AREA=0.00292 /
&HVAC ID='L-124' TYPE_ID='LEAK' VENT_ID='V-124B' VENT2_ID='V-124T' AREA=0.00292 /
&HVAC ID='L-125' TYPE_ID='LEAK' VENT_ID='V-125B' VENT2_ID='V-125T' AREA=0.00292 /
&HVAC ID='L-126' TYPE_ID='LEAK' VENT_ID='V-126B' VENT2_ID='V-126T' AREA=0.00292 /
&HVAC ID='L-127' TYPE_ID='LEAK' VENT_ID='V-127B' VENT2_ID='V-127T' AREA=0.00292 /
&HVAC ID='L-128' TYPE_ID='LEAK' VENT_ID='V-128B' VENT2_ID='V-128T' AREA=0.00292 /
&HVAC ID='L-129' TYPE_ID='LEAK' VENT_ID='V-129B' VENT2_ID='V-129T' AREA=0.00292 /
&HVAC ID='L-13' TYPE_ID='LEAK' VENT_ID='V-13B' VENT2_ID='V-13T' AREA=0.00194 /
&HVAC ID='L-130' TYPE_ID='LEAK' VENT_ID='V-130B' VENT2_ID='V-130T' AREA=0.00292 /
&HVAC ID='L-131' TYPE_ID='LEAK' VENT_ID='V-131B' VENT2_ID='V-131T' AREA=0.00292 /
&HVAC ID='L-134' TYPE_ID='LEAK' VENT_ID='V-134B' VENT2_ID='V-134T' AREA=0.00175 /
&HVAC ID='L-135' TYPE_ID='LEAK' VENT_ID='V-135B' VENT2_ID='V-135T' AREA=0.00175 /
&HVAC ID='L-136' TYPE_ID='LEAK' VENT_ID='V-136B' VENT2_ID='V-136T' AREA=0.00175 /
&HVAC ID='L-137' TYPE_ID='LEAK' VENT_ID='V-137B' VENT2_ID='V-137T' AREA=0.00175 /
&HVAC ID='L-138' TYPE_ID='LEAK' VENT_ID='V-138B' VENT2_ID='V-138T' AREA=0.00175 /
&HVAC ID='L-14' TYPE_ID='LEAK' VENT_ID='V-14B' VENT2_ID='V-14T' AREA=0.00214 /
&HVAC ID='L-143' TYPE_ID='LEAK' VENT_ID='V-143B' VENT2_ID='V-143T' AREA=0.00233 /
&HVAC ID='L-144' TYPE_ID='LEAK' VENT_ID='V-144B' VENT2_ID='V-144T' AREA=0.00233 /
&HVAC ID='L-145' TYPE_ID='LEAK' VENT_ID='V-145B' VENT2_ID='V-145T' AREA=0.00233 /
&HVAC ID='L-146' TYPE_ID='LEAK' VENT_ID='V-146B' VENT2_ID='V-146T' AREA=0.00233 /
&HVAC ID='L-147' TYPE_ID='LEAK' VENT_ID='V-147B' VENT2_ID='V-147T' AREA=0.00233 /
&HVAC ID='L-15' TYPE_ID='LEAK' VENT_ID='V-15B' VENT2_ID='V-15T' AREA=0.00214 /
&HVAC ID='L-152' TYPE_ID='LEAK' VENT_ID='V-152B' VENT2_ID='V-152T' AREA=0.00233 /
&HVAC ID='L-153' TYPE_ID='LEAK' VENT_ID='V-153B' VENT2_ID='V-153T' AREA=0.00233 /
&HVAC ID='L-154' TYPE_ID='LEAK' VENT_ID='V-154B' VENT2_ID='V-154T' AREA=0.00233 /
&HVAC ID='L-155' TYPE_ID='LEAK' VENT_ID='V-155B' VENT2_ID='V-155T' AREA=0.00233 /
&HVAC ID='L-156' TYPE_ID='LEAK' VENT_ID='V-156B' VENT2_ID='V-156T' AREA=0.00233 /
&HVAC ID='L-16' TYPE_ID='LEAK' VENT_ID='V-16B' VENT2_ID='V-16T' AREA=0.00214 /
&HVAC ID='L-161' TYPE_ID='LEAK' VENT_ID='V-161B' VENT2_ID='V-161T' AREA=0.00233 /
&HVAC ID='L-162' TYPE_ID='LEAK' VENT_ID='V-162B' VENT2_ID='V-162T' AREA=0.00233 /
&HVAC ID='L-163' TYPE_ID='LEAK' VENT_ID='V-163B' VENT2_ID='V-163T' AREA=0.00233 /
&HVAC ID='L-164' TYPE_ID='LEAK' VENT_ID='V-164B' VENT2_ID='V-164T' AREA=0.00233 /
&HVAC ID='L-165' TYPE_ID='LEAK' VENT_ID='V-165B' VENT2_ID='V-165T' AREA=0.00233 /
&HVAC ID='L-17' TYPE_ID='LEAK' VENT_ID='V-17B' VENT2_ID='V-17T' AREA=0.00214 /
&HVAC ID='L-170' TYPE_ID='LEAK' VENT_ID='V-170B' VENT2_ID='V-170T' AREA=0.00233 /
&HVAC ID='L-171' TYPE_ID='LEAK' VENT_ID='V-171B' VENT2_ID='V-171T' AREA=0.00233 /
&HVAC ID='L-172' TYPE_ID='LEAK' VENT_ID='V-172B' VENT2_ID='V-172T' AREA=0.00233 /
&HVAC ID='L-173' TYPE_ID='LEAK' VENT_ID='V-173B' VENT2_ID='V-173T' AREA=0.00233 /
&HVAC ID='L-174' TYPE_ID='LEAK' VENT_ID='V-174B' VENT2_ID='V-174T' AREA=0.00233 /
&HVAC ID='L-179' TYPE_ID='LEAK' VENT_ID='V-179B' VENT2_ID='V-179T' AREA=0.00233 /
&HVAC ID='L-18' TYPE_ID='LEAK' VENT_ID='V-18B' VENT2_ID='V-18T' AREA=0.00214 /
&HVAC ID='L-180' TYPE_ID='LEAK' VENT_ID='V-180B' VENT2_ID='V-180T' AREA=0.00233 /
&HVAC ID='L-181' TYPE_ID='LEAK' VENT_ID='V-181B' VENT2_ID='V-181T' AREA=0.00233 /
&HVAC ID='L-182' TYPE_ID='LEAK' VENT_ID='V-182B' VENT2_ID='V-182T' AREA=0.00233 /
&HVAC ID='L-183' TYPE_ID='LEAK' VENT_ID='V-183B' VENT2_ID='V-183T' AREA=0.00233 /
&HVAC ID='L-188' TYPE_ID='LEAK' VENT_ID='V-188B' VENT2_ID='V-188T' AREA=0.00233 /
&HVAC ID='L-189' TYPE_ID='LEAK' VENT_ID='V-189B' VENT2_ID='V-189T' AREA=0.00233 /
&HVAC ID='L-19' TYPE_ID='LEAK' VENT_ID='V-19B' VENT2_ID='V-19T' AREA=0.00214 /
&HVAC ID='L-190' TYPE_ID='LEAK' VENT_ID='V-190B' VENT2_ID='V-190T' AREA=0.00233 /
&HVAC ID='L-191' TYPE_ID='LEAK' VENT_ID='V-191B' VENT2_ID='V-191T' AREA=0.00233 /
&HVAC ID='L-192' TYPE_ID='LEAK' VENT_ID='V-192B' VENT2_ID='V-192T' AREA=0.00233 /
&HVAC ID='L-197' TYPE_ID='LEAK' VENT_ID='V-197B' VENT2_ID='V-197T' AREA=0.00233 /
&HVAC ID='L-198' TYPE_ID='LEAK' VENT_ID='V-198B' VENT2_ID='V-198T' AREA=0.00233 /
&HVAC ID='L-199' TYPE_ID='LEAK' VENT_ID='V-199B' VENT2_ID='V-199T' AREA=0.00233 /
&HVAC ID='L-2' TYPE_ID='LEAK' VENT_ID='V-2B' VENT2_ID='V-2T' AREA=0.00214 /
&HVAC ID='L-20' TYPE_ID='LEAK' VENT_ID='V-20B' VENT2_ID='V-20T' AREA=0.00214 /
&HVAC ID='L-200' TYPE_ID='LEAK' VENT_ID='V-200B' VENT2_ID='V-200T' AREA=0.00233 /
&HVAC ID='L-201' TYPE_ID='LEAK' VENT_ID='V-201B' VENT2_ID='V-201T' AREA=0.00233 /
&HVAC ID='L-206' TYPE_ID='LEAK' VENT_ID='V-206B' VENT2_ID='V-206T' AREA=0.00233 /
&HVAC ID='L-207' TYPE_ID='LEAK' VENT_ID='V-207B' VENT2_ID='V-207T' AREA=0.00233 /
&HVAC ID='L-208' TYPE_ID='LEAK' VENT_ID='V-208B' VENT2_ID='V-208T' AREA=0.00233 /
&HVAC ID='L-209' TYPE_ID='LEAK' VENT_ID='V-209B' VENT2_ID='V-209T' AREA=0.00233 /
&HVAC ID='L-21' TYPE_ID='LEAK' VENT_ID='V-21B' VENT2_ID='V-21T' AREA=0.00194 /
&HVAC ID='L-210' TYPE_ID='LEAK' VENT_ID='V-210B' VENT2_ID='V-210T' AREA=0.00233 /
&HVAC ID='L-22' TYPE_ID='LEAK' VENT_ID='V-22B' VENT2_ID='V-22T' AREA=0.00214 /
&HVAC ID='L-23' TYPE_ID='LEAK' VENT_ID='V-23B' VENT2_ID='V-23T' AREA=0.00214 /
&HVAC ID='L-24' TYPE_ID='LEAK' VENT_ID='V-24B' VENT2_ID='V-24T' AREA=0.00214 /
&HVAC ID='L-25' TYPE_ID='LEAK' VENT_ID='V-25B' VENT2_ID='V-25T' AREA=0.00214 /
&HVAC ID='L-26' TYPE_ID='LEAK' VENT_ID='V-26B' VENT2_ID='V-26T' AREA=0.00214 /
&HVAC ID='L-27' TYPE_ID='LEAK' VENT_ID='V-27B' VENT2_ID='V-27T' AREA=0.00214 /
&HVAC ID='L-28' TYPE_ID='LEAK' VENT_ID='V-28B' VENT2_ID='V-28T' AREA=0.00214 /
&HVAC ID='L-29' TYPE_ID='LEAK' VENT_ID='V-29B' VENT2_ID='V-29T' AREA=0.00194 /
&HVAC ID='L-3' TYPE_ID='LEAK' VENT_ID='V-3B' VENT2_ID='V-3T' AREA=0.00214 /
&HVAC ID='L-30' TYPE_ID='LEAK' VENT_ID='V-30B' VENT2_ID='V-30T' AREA=0.00214 /
&HVAC ID='L-31' TYPE_ID='LEAK' VENT_ID='V-31B' VENT2_ID='V-31T' AREA=0.00214 /
&HVAC ID='L-32' TYPE_ID='LEAK' VENT_ID='V-32B' VENT2_ID='V-32T' AREA=0.00214 /
&HVAC ID='L-34' TYPE_ID='LEAK' VENT_ID='V-34B' VENT2_ID='V-34T' AREA=0.00214 /
&HVAC ID='L-35' TYPE_ID='LEAK' VENT_ID='V-35B' VENT2_ID='V-35T' AREA=0.00214 /
&HVAC ID='L-36' TYPE_ID='LEAK' VENT_ID='V-36B' VENT2_ID='V-36T' AREA=0.00214 /
&HVAC ID='L-37' TYPE_ID='LEAK' VENT_ID='V-37B' VENT2_ID='V-37T' AREA=0.00194 /
&HVAC ID='L-38' TYPE_ID='LEAK' VENT_ID='V-38B' VENT2_ID='V-38T' AREA=0.00214 /
&HVAC ID='L-39' TYPE_ID='LEAK' VENT_ID='V-39B' VENT2_ID='V-39T' AREA=0.00214 /
&HVAC ID='L-4' TYPE_ID='LEAK' VENT_ID='V-4B' VENT2_ID='V-4T' AREA=0.00214 /
&HVAC ID='L-42' TYPE_ID='LEAK' VENT_ID='V-42B' VENT2_ID='V-42T' AREA=0.00214 /
&HVAC ID='L-43' TYPE_ID='LEAK' VENT_ID='V-43B' VENT2_ID='V-43T' AREA=0.00214 /
&HVAC ID='L-44' TYPE_ID='LEAK' VENT_ID='V-44B' VENT2_ID='V-44T' AREA=0.00214 /
&HVAC ID='L-45' TYPE_ID='LEAK' VENT_ID='V-45B' VENT2_ID='V-45T' AREA=0.00194 /
&HVAC ID='L-46' TYPE_ID='LEAK' VENT_ID='V-46B' VENT2_ID='V-46T' AREA=0.00214 /
&HVAC ID='L-47' TYPE_ID='LEAK' VENT_ID='V-47B' VENT2_ID='V-47T' AREA=0.00214 /
&HVAC ID='L-5' TYPE_ID='LEAK' VENT_ID='V-5B' VENT2_ID='V-5T' AREA=0.00194 /
&HVAC ID='L-50' TYPE_ID='LEAK' VENT_ID='V-50B' VENT2_ID='V-50T' AREA=0.00214 /
&HVAC ID='L-51' TYPE_ID='LEAK' VENT_ID='V-51B' VENT2_ID='V-51T' AREA=0.00214 /
&HVAC ID='L-52' TYPE_ID='LEAK' VENT_ID='V-52B' VENT2_ID='V-52T' AREA=0.00214 /
&HVAC ID='L-53' TYPE_ID='LEAK' VENT_ID='V-53B' VENT2_ID='V-53T' AREA=0.00194 /
&HVAC ID='L-54' TYPE_ID='LEAK' VENT_ID='V-54B' VENT2_ID='V-54T' AREA=0.00214 /
&HVAC ID='L-55' TYPE_ID='LEAK' VENT_ID='V-55B' VENT2_ID='V-55T' AREA=0.00214 /
&HVAC ID='L-58' TYPE_ID='LEAK' VENT_ID='V-58B' VENT2_ID='V-58T' AREA=0.00214 /
&HVAC ID='L-59' TYPE_ID='LEAK' VENT_ID='V-59B' VENT2_ID='V-59T' AREA=0.00214 /
&HVAC ID='L-6' TYPE_ID='LEAK' VENT_ID='V-6B' VENT2_ID='V-6T' AREA=0.00214 /
&HVAC ID='L-60' TYPE_ID='LEAK' VENT_ID='V-60B' VENT2_ID='V-60T' AREA=0.00214 /
&HVAC ID='L-61' TYPE_ID='LEAK' VENT_ID='V-61B' VENT2_ID='V-61T' AREA=0.00194 /
&HVAC ID='L-62' TYPE_ID='LEAK' VENT_ID='V-62B' VENT2_ID='V-62T' AREA=0.00214 /
&HVAC ID='L-63' TYPE_ID='LEAK' VENT_ID='V-63B' VENT2_ID='V-63T' AREA=0.00214 /
&HVAC ID='L-66' TYPE_ID='LEAK' VENT_ID='V-66B' VENT2_ID='V-66T' AREA=0.00214 /
&HVAC ID='L-67' TYPE_ID='LEAK' VENT_ID='V-67B' VENT2_ID='V-67T' AREA=0.00214 /
&HVAC ID='L-68' TYPE_ID='LEAK' VENT_ID='V-68B' VENT2_ID='V-68T' AREA=0.00214 /
&HVAC ID='L-69' TYPE_ID='LEAK' VENT_ID='V-69B' VENT2_ID='V-69T' AREA=0.00194 /
&HVAC ID='L-7' TYPE_ID='LEAK' VENT_ID='V-7B' VENT2_ID='V-7T' AREA=0.00214 /
&HVAC ID='L-70' TYPE_ID='LEAK' VENT_ID='V-70B' VENT2_ID='V-70T' AREA=0.00214 /
&HVAC ID='L-71' TYPE_ID='LEAK' VENT_ID='V-71B' VENT2_ID='V-71T' AREA=0.00214 /
&HVAC ID='L-74' TYPE_ID='LEAK' VENT_ID='V-74B' VENT2_ID='V-74T' AREA=0.00214 /
&HVAC ID='L-75' TYPE_ID='LEAK' VENT_ID='V-75B' VENT2_ID='V-75T' AREA=0.00214 /
&HVAC ID='L-76' TYPE_ID='LEAK' VENT_ID='V-76B' VENT2_ID='V-76T' AREA=0.00214 /
&HVAC ID='L-77' TYPE_ID='LEAK' VENT_ID='V-77B' VENT2_ID='V-77T' AREA=0.00194 /
&HVAC ID='L-78' TYPE_ID='LEAK' VENT_ID='V-78B' VENT2_ID='V-78T' AREA=0.00214 /
&HVAC ID='L-79' TYPE_ID='LEAK' VENT_ID='V-79B' VENT2_ID='V-79T' AREA=0.00214 /
&HVAC ID='L-8' TYPE_ID='LEAK' VENT_ID='V-8B' VENT2_ID='V-8T' AREA=0.00214 /
&HVAC ID='L-82' TYPE_ID='LEAK' VENT_ID='V-82B' VENT2_ID='V-82T' AREA=0.00214 /
&HVAC ID='L-83' TYPE_ID='LEAK' VENT_ID='V-83B' VENT2_ID='V-83T' AREA=0.00214 /
&HVAC ID='L-84' TYPE_ID='LEAK' VENT_ID='V-84B' VENT2_ID='V-84T' AREA=0.00214 /
&HVAC ID='L-85' TYPE_ID='LEAK' VENT_ID='V-85B' VENT2_ID='V-85T' AREA=0.00194 /
&HVAC ID='L-86' TYPE_ID='LEAK' VENT_ID='V-86B' VENT2_ID='V-86T' AREA=0.00214 /
&HVAC ID='L-87' TYPE_ID='LEAK' VENT_ID='V-87B' VENT2_ID='V-87T' AREA=0.00214 /
&HVAC ID='L-9' TYPE_ID='LEAK' VENT_ID='V-9B' VENT2_ID='V-9T' AREA=0.00214 /
&HVAC ID='L-90' TYPE_ID='LEAK' VENT_ID='V-90B' VENT2_ID='V-90T' AREA=0.00214 /
&HVAC ID='L-91' TYPE_ID='LEAK' VENT_ID='V-91B' VENT2_ID='V-91T' AREA=0.00214 /
&HVAC ID='L-92' TYPE_ID='LEAK' VENT_ID='V-92B' VENT2_ID='V-92T' AREA=0.00214 /
&HVAC ID='L-93' TYPE_ID='LEAK' VENT_ID='V-93B' VENT2_ID='V-93T' AREA=0.00194 /
&HVAC ID='L-94' TYPE_ID='LEAK' VENT_ID='V-94B' VENT2_ID='V-94T' AREA=0.00214 /
&HVAC ID='L-95' TYPE_ID='LEAK' VENT_ID='V-95B' VENT2_ID='V-95T' AREA=0.00214 /
&HVAC ID='L-98' TYPE_ID='LEAK' VENT_ID='V-98B' VENT2_ID='V-98T' AREA=0.00214 /
&HVAC ID='L-99' TYPE_ID='LEAK' VENT_ID='V-99B' VENT2_ID='V-99T' AREA=0.00214 /

-- Blender Collection: <Output>
&DEVC ID='BI FLOW C1' QUANTITY='W-VELOCITY' XYZ=3.8100,0.9144,3.8481 /
&DEVC ID='BI FLOW C1.001' QUANTITY='V-VELOCITY' XYZ=3.9624,0.9144,3.9243 /
&DEVC ID='BI FLOW C2' QUANTITY='W-VELOCITY' XYZ=2.2860,3.6576,3.8481 /
&DEVC ID='BI FLOW C2.001' QUANTITY='V-VELOCITY' XYZ=2.4384,3.6576,3.9243 /
&DEVC ID='BI FLOW C3' QUANTITY='W-VELOCITY' XYZ=0.7620,6.4008,3.8481 /
&DEVC ID='BI FLOW C3.001' QUANTITY='V-VELOCITY' XYZ=0.9144,6.4008,3.9243 /
&DEVC ID='BI FLOW P1' QUANTITY='V-VELOCITY' XYZ=3.9624,0.9144,4.8387 /
&DEVC ID='BI FLOW P2' QUANTITY='V-VELOCITY' XYZ=2.4384,3.6576,4.8387 /
&DEVC ID='BI FLOW P3' QUANTITY='V-VELOCITY' XYZ=0.9144,6.4008,4.8387 /
&DEVC ID='BI FLOW SF1' QUANTITY='V-VELOCITY' XYZ=0.9144,0.9144,0.8001 /
&DEVC ID='BI FLOW SF2' QUANTITY='V-VELOCITY' XYZ=0.9144,3.6576,0.8001 /
&DEVC ID='BI FLOW SF3' QUANTITY='V-VELOCITY' XYZ=0.9144,6.4008,0.8001 /
&DEVC ID='CAP' QUANTITY='PRESSURE' XYZ=0.1524,2.5908,1.0668 /
&DEVC ID='CP' QUANTITY='PRESSURE' XYZ=0.1524,2.5908,4.1148 /
&DEVC ID='FAST C1S' QUANTITY='DENSITY' XYZ=4.2672,0.9144,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST C1V' QUANTITY='VELOCITY' XYZ=4.2672,0.9144,3.9243 /
&DEVC ID='FAST C2S' QUANTITY='DENSITY' XYZ=2.7432,3.6576,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST C2V' QUANTITY='VELOCITY' XYZ=2.7432,3.6576,3.9243 /
&DEVC ID='FAST C3S' QUANTITY='DENSITY' XYZ=1.2192,6.4008,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST C3V' QUANTITY='VELOCITY' XYZ=1.2192,6.4008,3.9243 /
&DEVC ID='FAST P1S' QUANTITY='DENSITY' XYZ=4.2672,0.9144,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST P1V' QUANTITY='VELOCITY' XYZ=4.2672,0.9144,4.8387 /
&DEVC ID='FAST P2S' QUANTITY='DENSITY' XYZ=2.7432,3.6576,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST P2V' QUANTITY='VELOCITY' XYZ=2.7432,3.6576,4.8387 /
&DEVC ID='FAST P3S' QUANTITY='DENSITY' XYZ=1.2192,6.4008,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST P3V' QUANTITY='VELOCITY' XYZ=1.2192,6.4008,4.8387 /
&DEVC ID='FAST SF1S' QUANTITY='DENSITY' XYZ=1.2192,0.9144,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST SF1V' QUANTITY='VELOCITY' XYZ=1.2192,0.9144,0.8001 /
&DEVC ID='FAST SF2S' QUANTITY='DENSITY' XYZ=1.2192,3.6576,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST SF2V' QUANTITY='VELOCITY' XYZ=1.2192,3.6576,0.8001 /
&DEVC ID='FAST SF3S' QUANTITY='DENSITY' XYZ=1.2192,6.4008,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FAST SF3V' QUANTITY='VELOCITY' XYZ=1.2192,6.4008,0.8001 /
&DEVC ID='FM C2S' QUANTITY='DENSITY' XYZ=3.0480,3.6576,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FM P1S' QUANTITY='DENSITY' XYZ=4.5720,0.9144,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='FM SF3S' QUANTITY='DENSITY' XYZ=1.5240,6.4008,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='HA' QUANTITY='PRESSURE' XYZ=0.1524,2.5908,3.8100 /
&SLCF ID='New SLCF' QUANTITY='PRESSURE' PBX=0.3048 /
&SLCF ID='New SLCF.001' QUANTITY='PRESSURE' PBX=2.4384 /
&SLCF ID='New SLCF.002' QUANTITY='VELOCITY' VECTOR=T PBX=0.3048 /
&SLCF ID='New SLCF.003' QUANTITY='VELOCITY' VECTOR=T PBX=2.4384 /
&SLCF ID='New SLCF.004' QUANTITY='MASS FRACTION' PBX=0.3048 SPEC_ID='SOOT' /
&SLCF ID='New SLCF.005' QUANTITY='MASS FRACTION' PBX=2.4384 SPEC_ID='SOOT' /
&SLCF ID='New SLCF.006' QUANTITY='PRESSURE' PBY=3.6576 /
&SLCF ID='New SLCF.007' QUANTITY='VELOCITY' VECTOR=T PBY=3.6576 /
&SLCF ID='New SLCF.008' QUANTITY='MASS FRACTION' PBY=3.6576 SPEC_ID='SOOT' /
&SLCF ID='New SLCF.009' QUANTITY='PRESSURE' PBZ=0.4572 /
&SLCF ID='New SLCF.010' QUANTITY='PRESSURE' PBZ=2.4384 /
&SLCF ID='New SLCF.011' QUANTITY='PRESSURE' PBZ=4.4196 /
&SLCF ID='New SLCF.012' QUANTITY='VELOCITY' VECTOR=T PBZ=0.4572 /
&SLCF ID='New SLCF.013' QUANTITY='VELOCITY' VECTOR=T PBZ=2.4384 /
&SLCF ID='New SLCF.014' QUANTITY='VELOCITY' VECTOR=T PBZ=4.4196 /
&SLCF ID='New SLCF.015' QUANTITY='MASS FRACTION' PBZ=0.4572 SPEC_ID='SOOT' /
&SLCF ID='New SLCF.016' QUANTITY='MASS FRACTION' PBZ=2.4384 SPEC_ID='SOOT' /
&SLCF ID='New SLCF.017' QUANTITY='MASS FRACTION' PBZ=4.4196 SPEC_ID='SOOT' /
&DEVC ID='POSTS' QUANTITY='PRESSURE' XYZ=1.0668,2.5908,1.8288 /
&DEVC ID='PRES' QUANTITY='PRESSURE' XYZ=0.7620,2.5908,1.8288 /
&DEVC ID='SFP' QUANTITY='PRESSURE' XYZ=0.1524,2.5908,0.7620 /
&DEVC ID='SIMPLEX C1S' QUANTITY='DENSITY' XYZ=3.9624,1.2192,3.9243
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX C1V' QUANTITY='VELOCITY' XYZ=3.9624,1.2192,3.9243 /
&DEVC ID='SIMPLEX C2S' QUANTITY='DENSITY' XYZ=2.4384,3.9624,3.9243
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX C2V' QUANTITY='VELOCITY' XYZ=2.4384,3.9624,3.9243 /
&DEVC ID='SIMPLEX C3S' QUANTITY='DENSITY' XYZ=0.9144,6.7056,3.9243
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX C3V' QUANTITY='VELOCITY' XYZ=0.9144,6.7056,3.9243 /
&DEVC ID='SIMPLEX P1S' QUANTITY='DENSITY' XYZ=3.9624,1.2192,4.8387
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX P1V' QUANTITY='VELOCITY' XYZ=3.9624,1.2192,4.8387 /
&DEVC ID='SIMPLEX P2S' QUANTITY='DENSITY' XYZ=2.4384,3.9624,4.8387
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX P2V' QUANTITY='VELOCITY' XYZ=2.4384,3.9624,4.8387 /
&DEVC ID='SIMPLEX P3S' QUANTITY='DENSITY' XYZ=0.9144,6.7056,4.8387
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX P3V' QUANTITY='VELOCITY' XYZ=0.9144,6.7056,4.8387 /
&DEVC ID='SIMPLEX SF1S' QUANTITY='DENSITY' XYZ=0.9144,1.2192,0.8001
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX SF1V' QUANTITY='VELOCITY' XYZ=0.9144,1.2192,0.8001 /
&DEVC ID='SIMPLEX SF2S' QUANTITY='DENSITY' XYZ=0.9144,3.9624,0.8001
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX SF2V' QUANTITY='VELOCITY' XYZ=0.9144,3.9624,0.8001 /
&DEVC ID='SIMPLEX SF3S' QUANTITY='DENSITY' XYZ=0.9144,6.7056,0.8001
      SPEC_ID='SOOT' UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='SIMPLEX SF3V' QUANTITY='VELOCITY' XYZ=0.9144,6.7056,0.8001 /
&DEVC ID='T C1' QUANTITY='THERMOCOUPLE' XYZ=3.9624,0.9144,3.9243 /
&DEVC ID='T C2' QUANTITY='THERMOCOUPLE' XYZ=2.4384,3.6576,3.9243 /
&DEVC ID='T C3' QUANTITY='THERMOCOUPLE' XYZ=0.9144,6.4008,3.9243 /
&DEVC ID='T P1' QUANTITY='THERMOCOUPLE' XYZ=3.9624,0.9144,4.8387 /
&DEVC ID='T P2' QUANTITY='THERMOCOUPLE' XYZ=2.4384,3.6576,4.8387 /
&DEVC ID='T P3' QUANTITY='THERMOCOUPLE' XYZ=0.9144,6.4008,4.8387 /
&DEVC ID='T SF1' QUANTITY='THERMOCOUPLE' XYZ=0.9144,0.9144,0.8001 /
&DEVC ID='T SF2' QUANTITY='THERMOCOUPLE' XYZ=0.9144,3.6576,0.8001 /
&DEVC ID='T SF3' QUANTITY='THERMOCOUPLE' XYZ=0.9144,6.4008,0.8001 /
&DEVC ID='VIEW C1S' QUANTITY='DENSITY' XYZ=3.9624,0.6096,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW C1V' QUANTITY='VELOCITY' XYZ=3.9624,0.6096,3.9243 /
&DEVC ID='VIEW C2S' QUANTITY='DENSITY' XYZ=2.4384,3.3528,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW C2V' QUANTITY='VELOCITY' XYZ=2.4384,3.3528,3.9243 /
&DEVC ID='VIEW C3S' QUANTITY='DENSITY' XYZ=0.9144,6.0960,3.9243 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW C3V' QUANTITY='VELOCITY' XYZ=0.9144,6.0960,3.9243 /
&DEVC ID='VIEW P1S' QUANTITY='DENSITY' XYZ=3.9624,0.6096,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW P1V' QUANTITY='VELOCITY' XYZ=3.9624,0.6096,4.8387 /
&DEVC ID='VIEW P2S' QUANTITY='DENSITY' XYZ=2.4384,3.3528,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW P2V' QUANTITY='VELOCITY' XYZ=2.4384,3.3528,4.8387 /
&DEVC ID='VIEW P3S' QUANTITY='DENSITY' XYZ=0.9144,6.0960,4.8387 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW P3V' QUANTITY='VELOCITY' XYZ=0.9144,6.0960,4.8387 /
&DEVC ID='VIEW SF1S' QUANTITY='DENSITY' XYZ=0.9144,0.6096,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW SF1V' QUANTITY='VELOCITY' XYZ=0.9144,0.6096,0.8001 /
&DEVC ID='VIEW SF2S' QUANTITY='DENSITY' XYZ=0.9144,3.3528,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW SF2V' QUANTITY='VELOCITY' XYZ=0.9144,3.3528,0.8001 /
&DEVC ID='VIEW SF3S' QUANTITY='DENSITY' XYZ=0.9144,6.0960,0.8001 SPEC_ID='SOOT'
      UNITS='mg/m3' CONVERSION_FACTOR=1.0E+06 /
&DEVC ID='VIEW SF3V' QUANTITY='VELOCITY' XYZ=0.9144,6.0960,0.8001 /

&TAIL /
